# 工装软件真板子演示：操作单

**这份是上板那天照着做的单子。** 只有一块板、没有标准机时，人代替标准机（[决策 108](../tables/DECISIONS.md)）。
每一步写了点哪里、看到什么算对、不对时退回模拟板演示哪一段。引号里是面板原话（`$PORTTOOL/src/ptpanel/web/strings.json` 的中文）；限值出自面板默认的判据方案 `$PORTTOOL/src/plans/station6-poweron.json`，括号里是步骤 id。

> ✅ **分三层，第一层是底线。** 第二层要 AI 跳线焊好、有信号源和万用表；第三层要第二块板当标准机，现在没有，只能在模拟板上演示。哪一步在真板子上出问题，那一步就切到模拟板演示。

---

# 🍍 开始前，一次准备好下面这些

> ✅ **2026-10-13 用户说：除了 AI，其他外部端口都已经接好了。** AI 没接时，第 1 层的 AI 卡实测和第 2 层的 AI 校准 / 读数先跳过，或在模拟板上演示。

| # | 做什么 | 怎么算好了 |
|---|---|---|
| 1 | **编并烧工装固件**：板子上电、插 ST-Link，在 `$PORTTOOL` 下依次 `start.sh fixture`、`start.sh tool`、`start.sh flash`（或不带参数从菜单选），镜像在交付包里叫 `openplc_fixture_<版本>.hex`；**10-12、10-13 之前的镜像不能用**（缺 RS232 切波特率、DO 正交输出，版本号照[决策 110](../tables/DECISIONS.md)升）。工装镜像从 `0x08000000` 起写，会盖掉 bootloader 和 app 开头（2026-10-13 板上是 bootloader + KNX app），演示完照 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3.5 烧回 bootloader、再用 IAPTool 传 KNX app | 最后一段「烧进板子」没有报错，板子复位 |
| 2 | **SD 卡格式化成 FAT32 或 exFAT**（MBR、GPT 分区都行，[决策 169](../tables/DECISIONS.md)）后插进板子；NTFS 板子不认（`fs=` 只认 FAT 和 exFAT，`$BOOT/TestCase/SD/sd_test.c` 的 `sd_fs_from_sector()`；工装 `ffconf.h` 的 `FF_FS_EXFAT 1`、`FF_LBA64 1`）。2026-10-13 用户说现在的卡已是 exFAT | 第 1 层 SD 那一步看 |
| 3 | **控制口**：USB-232 转换器接板子 RS232 端子，插电脑 | 面板控制口下拉里有这个 COM 口 |
| 4 | **其余对端**，演示哪项就接哪项：USB 线接板子 USB 口；网线接板子和电脑（电脑网卡要和板子报的 IP 在同一网段）；USB-485 转换器接 RS485；CANable 接 CAN | 面板连接区对应那一行能选到它 |
| 5 | **人工用的工具**：24 V 电源和几根线（给 DI 加电平）；万用表（量 DO、AO）；信号源（AI1 0–10 V，AI2 0–20 mA） | 摆在手边 |
| 6 | **AI 跳线**：要演示 AI 读数和校准，板子的 AI 跳线必须已经焊好（AIN1 电压档、AIN2 电流档）。没焊就跳过第 2 层的 AI 部分 | 焊盘上有锡桥 |
| 7 | 端子名照 `$HW/Klemmenbezeichnungen-R.pdf`，接线照「标准机设置」里的登记（默认一对一，[决策 133](../tables/DECISIONS.md)、[决策 134](../tables/DECISIONS.md)、[决策 135](../tables/DECISIONS.md)） | — |

---

## 切到模拟板（任何一步出问题时）

面板左上控制口下拉选「sim - 模拟板（不是真板子，读数全是假的）」，点「连上」。要演示标准机时，连接区「标准机」那一行也选模拟板。
模拟板上读数是假的、不写记录、不烧东西，演示流程和画面足够。

---

## 第 1 层 · 面板 + 单板研发测试

左边选「研发测试」，中间选端口，右边勾测试项，点右上「开始」（研发全人工，[决策 133](../tables/DECISIONS.md)）。卡片右上是「通过 / 不过 / 没测成」，端口列表上是「过 / 不过 / 未判」；不过的那条判据在卡片上标 ❌。

| 步 | 端口 · 测试项 | 对端 / 人做什么 | 对了是什么样（判据） | 不对是什么样 |
|---|---|---|---|---|
| 0 | 连板子 | 控制口选 COM 口，点「连上」 | 连接区出现「板子时间 …」，中间出端口列表 | 「串口开了，但板子没有回答 pt.caps …」：固件没烧对或波特率不对，回到准备第 1 步 |
| 1 | 板载温度 · 两路温度 | 无 | 「通过」：两路都在 0–60.0 °C、VDDA 2400–2600 mV（`temperature`） | 「不过」，❌ 那一行是超出的读数 |
| 2 | SDRAM 内存 · 总线检查、全片扫描 | 无 | 「通过」：容量 64 MiB、数据线和地址线都对（`sdram-buses`）；4 种图样 0 处不一致（`sdram-stress`） | 「不过」，❌ 写出哪条总线或几处不一致 |
| 3 | SD 卡 · 识别卡、读写 | 无 | 「通过」：卡在、文件系统不是 none（`sd-card`）；写读一致、`fresult` 0（`sd-integrity`、`sd-speed`） | 识别卡「不过」、文件系统是 none：卡没格式化成 FAT，回到准备第 2 步 |
| 4 | 指示灯 · 闪灯；复位原因 · 按键复位 | 人看灯；按复位键 | 问「主控板角上的绿灯 LED3（旁边印着 HBEAT）现在在一闪一闪吗？BOOT0 键旁边一直亮着的一绿一黄是电源灯，不算。」「请按一下板子上的复位键，等它重新起来后点「是」。」，点「是」后「通过」（`indicator-drive`：PE2 闪 6 下；`reset-cause`：不是看门狗复位） | 点「否」就「不过」 |
| 5 | 继电器 · 开合（决策 123） | 人看负载 | 先烧当前工装固件（≥ 0.17.0）。勾两路，按间隔填吸合 1 秒、断开 2 秒、3 次，并行跑一次、串行跑一次：卡片上「已开合」逐次涨到 3，串行时第二路等第一路跑满才开始；跑完每路问「继电器 n 的负载实际开合了几次？（设定 3 次）」，填 3 「通过」（[决策 130](../tables/DECISIONS.md)、[决策 133](../tables/DECISIONS.md)）。次数填 101 时框右边红字「仅提示：已超100，过多影响寿命」，仍能开始（看到即可，不必跑完） | 填的次数和设定不同就「不过」 |
| 6 | RS232 · 与上位机收发 | 电脑（就是控制口） | 波特率选 19200 跑一次「通过」：一帧不丢、收到至少 1 行（`rs232-loopback`）；跑完面板还能正常发命令 | 3 秒没收到命令板子自己切回 115200；不过就退回模拟板演示这一项 |
| 7 | DI 数字输入 · 逐路电平 / 正交计数 | 人给 DI 加 24 V 或断开；正交计数时手拨几步 | 点卡上「开始读取」才读、再点停止（[决策 137](../tables/DECISIONS.md)）。电平：每路一行「勾选 / 通道 / 板子读到（灯）/ 标准值 / 对上没有」，标准值选「高（加了 24 V）」「低（没加）」，显示「对上了」。正交：每组「勾选 / 计数 / 方向（正向 / 反向）/ 送了几步」，有「清零」 | 「对不上」：那一路的线或脚有问题；方向反了是 A、B 两根线接反 |
| 8 | DO 高侧输出 · 带负载输出 | 勾几路，点「输出」，万用表量 24 V 电源和端子之间 | 勾了的路开着，每路填量到的压降，≤ 1.0 V 显示对（`high-side-drop`）；点「停止输出」八路全关 | 某路超过 1.0 V 就「不对」 |
| 8b | DO 高侧输出 · 翻转计数 | 勾几路，点「输出」，看着 DO 的灯数翻转 | 勾了的路翻 6 次后自己停，每路填数到几次，5–7 显示对（`dout-blink-seen`） | 差 2 次以上「不对」 |
| 8c | DO 高侧输出 · PWM 方波 | 勾几路、填频率和占空比，点「输出」，示波器看 | 每路选示波器上看对不对 | 选「不对」 |
| 9 | AO 模拟输出 · 实测 | 勾几路、填目标值，点「输出」，万用表串在回路里量 | 每路「目标值 / 板子输出（DAC mV 和按 k、b 算出的端子值）/ 实际值（填表读数）/ 误差（% FS）/ 对上没有」 | 「不对」；板子没校准时写「板子上没有 AO1 的校准值，按标称值显示，可能差几个百分点。」 |
| 10 | AI 模拟输入 · 实测 | 人用信号源加信号 | 点卡上「开始读取」才读。每路「勾选 / 原始值（ADC 计数 / 引脚 mV）/ 换算后 / 目标值 / 误差（% FS）/ 对上没有」，读数跟着信号源变 | 跳线没焊时读数不动：跳过 AI |
| 11 | USB 口、以太网、RS485、CAN | 准备第 4 步接的转换器，连接区那一行在下拉里选好口（只选不接，测试开始时才打开，[决策 168](../tables/DECISIONS.md)） | 「通过」：网口 PHY 认到、100 Mbit/s 全双工（`eth-link`）；USB 枚举完、对端不丢（`usb-link`）；RS485 不丢不乱（`rs485`）；CAN 收到至少 4 帧、无错（`can-pc`） | 连接区那一行圆点灰、原因在悬停提示里（[决策 170](../tables/DECISIONS.md)）；卡片上 ❌ 那条判据 |

第 7–10 步离开这个端口页（或点「停止输出」）时按勾了的路收尾：填过标准值的按它判过 / 不过，勾了没填的记「停下」；回到这一页能看到最近一次测试时间和上次的结果（[决策 137](../tables/DECISIONS.md)）。

**不演示 KNX**：收发整帧后板子不应答、回环 `bad` 一直涨这两个问题还没解决。

演示前想先自动点一遍：`cd $PORTTOOL && go run ./TestCase/host/porttool_panel --port COMx`，这就是 T4-02 对真板子，用法见 [HOW-TO-RUN-PORTTOOL-TESTS.md](HOW-TO-RUN-PORTTOOL-TESTS.md)。

---

## 第 2 层 · 校准 + 验证 + 功能测试配置

要准备第 5、6 步都做了。

| 步 | 做什么 | 对了是什么样 | 不对是什么样 |
|---|---|---|---|
| 1 | 研发测试 → AI 模拟输入 / AO 模拟输出 → 四个校准项（AI1、AI2、AO1、AO2）逐个走点，人填万用表或信号源的值 | 画出回归，写出 k 和 b；「存到本地」能点 | 「拟合出的增益是 …，离 1 太远：读数不跟着输入变，多半是跳线没焊」：那一路跳过 |
| 2 | 四路都存了以后点「烧进板子」（经控制口，不要 ST-Link，[决策 142](../tables/DECISIONS.md)） | 「校准值已烧进板子（UID …），读回一致：AI1 k=… b=… …」，板子不复位 | 「本地还缺 … 的校准，四路齐了才能烧」或「校准值没烧成：…」带板子的原话 |
| 3 | 读数 / 输出项（AI1 读数 … AO2 输出），用默认验证点（在两个校准点中间，[决策 107](../tables/DECISIONS.md)） | 每点一行「原始值 / 换算后或校准后 / 标准值（仪表 / 信号源）/ 偏差（% FS，判据 ±1 % FS）」；「过：每点偏差都在 ±1 % FS 以内（满量程 …）」（`ai1-read` … `ao2-out`） | 「不过：有点超出 ±1 % FS …，红格是超出的」；测试点和校准点重了出黄字「测试点 … 和校准时的点重了 …」，照样能测 |
| 4 | 工装完整测试 → 功能测试，要连标准机；没有标准机就放到第 3 层在模拟板上演示 | 逐项出结论，不问人（[决策 129](../tables/DECISIONS.md)） | 某项不过：右边「结果」里写原因 |

> ✅ **烧过校准值之后不要再烧工装固件**：工装固件烧录会不会碰扇区 15 还没核实。真要重烧，先读回扇区 15 留底。

---

## 第 3 层 · 标准机 + 完整测试 + 第 6 步（现在只能在模拟板上演示）

要第二块板当标准机（两路 AI 都焊成电流档）。没有时，切到模拟板演示：

| 演示什么 | 在模拟板上怎么做 | 模拟板上看不到的 |
|---|---|---|
| AI / AO 读数 / 输出由标准机自动给标准值 | 连接区「标准机」选模拟板，工装完整测试的功能测试勾 AI / AO（研发测试不用标准机，[决策 133](../tables/DECISIONS.md)）：标准值一栏是「标准值（mA，标准机自动给）」，卡片下写「标准值由标准机的 AO1 给，没问人 …」；没接标准机写「这一项要标准机：先在上面连接区把标准机接上。」 | 真 AO / AI 前级和接线；两块模拟板 UID 相同，AO 这一路只有 Go 测试 |
| DO、继电器一条链（[决策 133](../tables/DECISIONS.md)） | 连接区「标准机」选模拟板，工装完整测试的功能测试只勾 DO、继电器（继电器填总次数）：DO 带负载 DO1–8 逐路过；继电器每路标准机数到的次数等于设定次数 | 真继电器触点、抖动和负载 |
| 工装完整测试 | 左边「工装完整测试」，勾功能、老化、安规，点「配置完成，开始测试」；右边「正在进行」走动，「结果」每一步一行，点一行跳到那个端口和日志（决策 128） | 第 6 步：模拟板不能跑（「模拟板不能跑第 6 步 …」），要 ST-Link 和真板子 |

---

## 已知风险（真板子上从没跑过的）

| 风险 | 出了怎么办 |
|---|---|
| RS232 切波特率（[决策 104](../tables/DECISIONS.md)）只在模拟板上跑过：真转换器切速率时会不会丢头几个字节、230400 能不能用 | 只演示 115200 和 19200；不行就退回模拟板演示这一项 |
| DI 正交计数在真板子上 100 Hz 漏不漏数没量过（[决策 107](../tables/DECISIONS.md)） | 第 1 层只演示人工实时计数，不判 400 |
| 研发 AI / AO / DI / DO 卡（决策 108、137）只在模拟板上跑过 | 不对就退回模拟板演示画面 |
| KNX 两个问题还开着（第 25、26 条） | 不演示 KNX |
