# KNX TP 数据链路层（STKNX，定时器收发）

`OpenPLC_KNX` 在 TP 总线上怎么收发。
引脚、极性和收发链电路在 [HARDWARE-FACTS.md](../../hardware/HARDWARE-FACTS.md)「KNX 接口」，这里不抄。

## 结论

| 是什么 | 为什么 |
|---|---|
| **新写 `StknxDataLinkLayer` 替换协议栈里的 `TpUartDataLinkLayer`**，两个角色（TP 设备 0x07B0、IP 路由器 0x091A）都用它；上层协议栈不动 | STKNX 是裸 TP1 收发器，没有 TP-UART 那套字节级主机协议，原来那层在跟一个不存在的芯片说话 |
| **位由定时器产生和捕获**：TIM12_CH1 在 `KNX_TX` 上出脉冲，TIM1_CH3 捕获 `KNX_RX` 的下降沿 | 逻辑 0 是 35 µs 的有源脉冲、位周期 104 µs，UART 产生不了这种波形；时序照搬工装固件 `$BOOT/TestCase/KNX/knx_test.c`，那套在真总线上收发过 ETS 看得见的帧 |
| **捕获下降沿**（工装捕获的是上升沿） | `KNX_RX` 低有效，下降沿才是脉冲起点；冲突要在脉冲一出现就判，等到上升沿就晚了 35 µs |
| **每个位周期的输出提前一拍写进预装载寄存器** | 在更新中断里改当拍的比较值，中断延迟那 1–3 µs 会在 `KNX_TX` 上漏出一个毛刺脉冲 |
| **收字节、组帧、应答、冲突、重发全在两个定时器中断里做**，`loop()` 只搬整帧 | 应答必须在帧尾后 15 个位时间发出（约 1.6 ms），sketch 里一个 `delay()` 就会错过 |
| **`OpenPLC_KNX` 的 `setup()` 第一件事把 PB14 推挽拉低**，不论哪个角色 | PB14 悬空时收发器一直从总线抽流，见 HARDWARE-FACTS「PB14 绝不能悬空」 |
| **总线监视**：sketch 注册 `KNX.onBusFrame()` 后，总线上每一帧校验对的报文都交给它，不论发给谁；只有发给本板的才回 ACK、交给协议栈。没注册时不是发给本板的帧照旧丢掉 | 网关要看见总线上全部报文（[决策 95](../../tables/DECISIONS.md)）；不注册不占收件队列，不会因此对发给本板的帧回 BUSY |
| **直接发报文**：`KNX.sendGroupWrite()` 绕过协议栈，自己拼一帧标准帧（低优先级、路由计数 6、源地址是本板物理地址）交给链路层发，结果由 `KNX.onBusSendDone()` 报告；和协议栈的发送排队，同一时刻只有一帧在总线上 | 不用 ETS 配置就能往总线发；不进协议栈，所以不会有协议栈不认识的发送确认 |
| **用了这个库，TIM1 和 TIM12 就归它**，sketch 不能再拿这两个定时器做 PWM 或别的 | 两个定时器整个被重配（预分频、周期、中断） |

## TP1 链路规则（库里实现的）

| 项 | 取值 | 出处 |
|---|---|---|
| 位周期 / 有源脉冲 | 104 µs / 35 µs | STKNX 数据手册 DocID031327 Rev 1 §5.1 |
| 一个字节 | 起始 0 + 8 位数据（低位先）+ 偶校验 + 停止 1，字节间 2 位空闲 | 同上；[KA] p.22；[TPU2] §3.2.1 |
| 校验字节 | 前面所有字节异或后取反 | [KA] p.21「交叉校验」；协议栈 `CemiFrame::calcCrcTP()` |
| 发帧前总线要空闲 | 50 个位时间；普通、低优先级的首发帧再加 3 个（共 53）；对方回 BUSY 后 150 个 | 50 和加 3：[KA] p.22–23（t3、t1）；150：[NCN] p.36 |
| 应答 | 校验字节的停止位之后 15 个位时间发一个字节：ACK `0xCC`、NAK `0x0C`、BUSY `0xC0` | [TPU2] §3.2.3.1.11 Fig.28；[KA] p.21–23；工装在真总线上收到过 47 个 ACK |
| 什么帧要应答 | 协议栈说「这个地址是我的」（`isAckRequired()`）且校验对就回 ACK，校验错回 NAK，收件队列满回 BUSY；自己发的帧不应答 | [KA] p.21 |
| 重发 | 没等到 ACK、收到 NAK 或 BUSY 时重发，最多 3 次（NAK 和 BUSY 共用这一个计数 ¹），重发帧清掉控制字节的「未重复」位 | 3 次：[TPU2] §3.2.3.1.9.4、[NCN] p.36；重复位：[KA] p.20 |
| 冲突 | 自己这一位不发脉冲、总线上却出现了脉冲 = 仲裁输了，当即停发，那一帧照常收下来，总线空闲后重发（不算重发次数） | [KA] p.21（CSMA/CA） |

出处（2026-10-03 核对；KNX 规范原文 Vol 3 Part 2 Ch 2 没有公开版本，以下都不是规范原文）：

| 代号 | 文档 |
|---|---|
| [KA] | KNX Association，*Serial Data Transmission and KNX Protocol*（KNX Tutor Seminar，E0808f） |
| [TPU2] | Siemens，*KNX EIB TP-UART 2+ IC* Technical Manual，2013-08 |
| [NCN] | onsemi NCN5130 数据手册 Rev. 4，2019-08（NCN5120/5121 同节文字相同） |

¹ **NAK 和 BUSY 共用一个重发计数没有出处**：两家接口芯片（[TPU2] [NCN]）是各计各的，规范原文怎么要求没核实到。只在 NAK、BUSY 交替出现时有差别（这里最多发 4 次，芯片最多 7 次）。上板时用 ETS 总线监视器确认对方认我们的应答、我们也认对方的。

## 测试

| 用例 | 测什么 | 测不到什么 |
|---|---|---|
| `T3-09`（`$CORE_REPO/tests/knx_tp1/`） | 字节编解码和校验、校验字节、帧长、首发按优先级等 50 / 53 位、应答判定、重发次数和重复位、冲突即停发、应答时刻落在帧尾后 15 位、监视时不是发给本板的帧也交上来但不应答 —— 编真的 `stknx_tp1.c`，用假时钟和假脉冲驱动 | 真定时器、真光耦延迟、真总线上的电平和时序 |
| 上板验收：`T3-13`（判据在 [M3](../M3-app-runtime.md) 第 3 节） | 测试盒总线上：板子打印别的设备发的报文；板子发的报文被应答、隧道收得到；空闲时板子不占总线（ETS 总线监视器看）。2026-10-12 `KNX_BusMonitor` 手动收发都通 | — |

⚠️ **随 0.2.0 发布**（决策 179）。
