# 已决策，不要重新讨论

**这里放已经定下、有理由、不需要再讨论的决定。**

每条给的是**决定 + 理由 + 什么情况下才该重开**。没有「什么情况下才该重开」的决定不算决定。

> ⚠️ **只收定下的，或者已经落地并实测过的。** 没确认的建议不进这份 —— 写进「不要重开」的建议比没有记录更难推翻。

---

## 1 · bootloader 与 app 必须捆绑升级 —— 靠流程兜，不改代码

**metadata 存在 journal 里**（机制见 [SECTOR-15.md](../modules/M1/SECTOR-15.md)）。新 bootloader 读不懂旧格式 journal → 读不到 metadata → 判定 app 无效 → **停在 bootloader 且不会自愈**，现象和变砖一样。

app 镜像本身一个字节都没变，是 bootloader 找不到那张"出生证明"了。

**决定：不改代码，写进发布说明。** bootloader 升级必须和 app 升级捆绑。

⚠️ **这是唯一一个纯靠流程兜的风险。** 已写进 `$BOOT/RELEASE-NOTES.md` 的 Upgrade rules（含"看着像变砖其实没砖、重传 sketch 即可"的补救步骤）。

**什么情况下重开**：再改 journal 格式或 metadata 位置，**第一件事是同步那一节**。真要做到不捆绑，得让新 bootloader 认得旧格式 —— 那是一个独立立项。

## 2 · 不再追求 boot / app 的 MAC 必须一致

用户 app 可能自定义 MAC。设备定位继续靠 **UDP 广播 + UID 匹配**，**这套兜底不能删**。

保留 bootloader 侧的 UID 派生 MAC，理由变成"每板唯一"（写死的 MAC 会让同网段两台板子直接冲突），而不是"和 app 一致"。

**什么情况下重开**：不重开。这条是产品定位的直接推论 —— 用户有权改自己的 MAC。

## 3 · 发现限流用全设备封顶，不按源 IP

**根因**：Arduino 核心包自带的 `network_discovery.exe`（IDE 一开就常驻）每 30 秒向板子发一次发现请求。板子按**源 IP** 限流（2 秒一次），同一台机器上的 IDE 插件和 IAPTool **共用配额**，谁落在对方 2 秒内谁被拒 —— 概率约 2/30。工具侧表现为 `No response, exiting`，极像板子挂了。

**按源计的粒度才是病根** —— 一台主机上永远可能有第二个程序，调窗口只能让碰撞变稀，消不掉。

放大倍数只有 **1.9 倍**（请求 24 字节 / 回复 46 字节），本就够不上反射放大器（DNS 约 50 倍、NTP 约 500 倍），按源限流买到的安全性远小于代价。

**决定**：`DISCOVERY_MAX_REPLIES_PER_SEC = 50`，全设备封顶，bootloader 和 app 两边同步（**app 之前完全没有限流**）。合法用量约 2 次/秒，离上限差 25 倍，永不误伤。

**超限日志每个窗口只打一行** —— 否则泛洪时 UART 会被自己的日志拖死，日志本身成了比攻击更有效的拒绝服务。

配套还有两处：IAPTool 首次发现重试 3 次（间隔 2.5s 是刻意的，要跨过设备端的节流窗口），以及上传锁（见 `$PROD/docs/repo/ARCHITECTURE.md` 的跨仓镜像表）。

⚠️ **50 不是保证值，是约值。** 固定窗口在突发跨边界时能到近 2 倍，实测过 58/s 和 60/s。要对外承诺一个硬上限就得换令牌桶。

**2026-09-03 定：保持现状，不换令牌桶。** 合法用量差 25 倍，从不误伤；换掉要改两份跨仓镜像并重跑 T1-05。

**什么情况下重开**：要对外承诺限流数字的时候。

## 4 · 交权给 app 时把外设留在冷板子状态

bootloader 在 `server_jump_to_app()` 里主动关掉 RS232 收发器、DeInit UART。它是需求 R3-02，已实测，理由是"交权时让 app 拿到一块冷板子的状态"。

**什么情况下重开这条**：如果有用户报告它干扰了他们自己的协议解析。

## 5 · FMC 的 39 个脚用可发现性方案，不做运行时拦截

变体头里给它们起名 `FMC_RESERVED_*` 并注释，**不在 `pinMode`/`digitalWrite` 里拦**。

`digitalWrite(PE7, HIGH)` **仍然编得过，这是刻意的**。理由两条：每次 IO 调用加开销；而且一个会拒绝执行的 `digitalWrite` 比一个拽死 SDRAM 的更让人困惑。

⚠️ **需求 R3-04 的原文是"用户碰不到"，落地时按实际改写成"看得见"。** 需求原文和实现不符时改需求，不要让实现假装满足了它。

**什么情况下重开**：有人真的因为误碰 FMC 脚而烧了板子。

## 6 · app 侧 SDRAM 要封装成库，不给用户链接脚本段

2026-08-17 定：**要做，封装成库，用户直接调封装好的能力。**

否掉的是「用户自己在 linker script 段里声明大数组」—— **`memset` 的义务必须由库承担，不能落到用户头上**。清零 64MB 要 701 ms（91 MB/s 实测），所以库里另给了 `allocUninitialized()`。

三条链接脚本硬约束（`(NOLOAD)`、放在 `_sbss.._ebss` 之外、不能有初值）**仍然是底层实现的硬约束**，只是不再暴露给用户。

**什么情况下重开**：不重开。"清零该由库做，不该写进用户文档让用户记着"是硬判断。

## 7 · 上位机必须零安装分发

2026-09-04 定。目标：**上位机在别人机器上运行，不用安装任何东西。**

含义很硬：**拷一个文件过去，双击就能跑。**不装运行时、不装 Python、不解压一堆 DLL、不要管理员权限。

**这条否掉的**：任何要求目标机器预装运行时或组件的形态 —— Electron、Python + pip、以及需要单独部署运行时的 GUI 框架。Go 交叉编译出的单文件 exe 天然满足，`$TOOL/Output/windows/IAPTool.exe` 已经是这样分发的（`compile_tool.sh` 一次出 windows / darwin / linux 三个目录，`go.mod` 里没有任何 GUI 依赖）。

⚠️ **它管不到的一件事：USB-RS232 适配器的 COM 驱动。** 工装必须经串口和板子说话，那个驱动装在操作系统里，不在 exe 里。**这条还没验证** —— 选型时要挑 Windows 自带或 Windows Update 能自动装上的芯片，并且在一台干净机器上实测。

**什么情况下重开**：不重开。这是分发方式的产品约束，不是技术选型。

## 8 · 上位机做成一个 exe 两种模式：双击起本地面板，带参数走 CLI

2026-09-04 定。承接第 7 条的零安装约束。

- **不带参数双击** → 绑 `127.0.0.1` 起本地 HTTP，自动拉起默认浏览器，面板在网页里

- **带子命令** → 机器可读输出，给产线序列和自动化脚本

**理由三条**：

1. **浏览器是目标机器上唯一一个"已经在那儿、且不需要我们分发或保证"的 UI 运行时** —— Win10/11 自带 Edge。这是它比任何 GUI 框架都直接的地方

2. HTML/CSS/JS 用 Go 的 `embed` 打进同一个 exe，**仍然是单文件、纯 Go**，`compile_tool.sh` 的一键三平台交叉编译不受影响

3. [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3 那三种用法（手动 / 产线 / 自动化）共用**一份固件**，上位机也该共用**一个二进制** —— 拆成两个程序会立刻出现"两边判据不一致"

**排除掉的**：Wails（需要 WebView2 Runtime，"通常已装"不等于"不用装"）、Fyne（CGO 会砸掉一键三平台交叉编译）、Electron。

⚠️ **三件还没验证的**，都在干净机器上才试得出来：USB-RS232 的 COM 驱动、SmartScreen 对未签名 exe 的首次运行拦截、Windows 防火墙对绑 `127.0.0.1` 的监听会不会弹窗。

**什么情况下重开**：上面三件里有任何一件在干净机器上真的挡住了人，且绕不过去。

## 9 · 回环计数走哪条线，按端口类型自动选

2026-09-07 定。工装的每个会话都跑「板子发一个数 → 上位机回一个数 → 板子在此基础上累加」的回环，**但这个回环走哪条物理线，取决于端口是什么类型**：

| `loop=` | 哪些端口 | 回环走哪条线 | 这个计数器证明了什么 |

|---|---|---|---|

| `link` | rs485 · can · knx · rs232 · usb · eth | **被测链路本身** | 那条链路双向通。这是真判据 |

| `ctrl` | din · dout · relay · ain · aout · temp | RS232 控制口 | **只证明控制口活着和板子没死循环**。端口判据仍是电平 / 电压 |

| `none` | sd · sdram | 不回环 | 它们不是链路，没有对端 |

**无论走哪条线，状态一律从控制口用 `!<port> … seq= rx= miss=` 上报** —— 上位机只在一个地方读状态。

**理由**：只走控制口的话，RS485 / CAN 那几条链路就永远测不到自己那条线。只走被测链路的话，IO 端口压根没有对端。两类端口行为本来就不同，硬统一会让其中一类的计数器变成谎话。

⚠️ **代价**：上位机要同时持有多条串口，面板上的串口设置是一张「角色 → COM 口」映射表，不是一个下拉框。

**什么情况下重开**：不重开。要加端口时只需在 caps 里给它标一个 `loop=`。

## 10 · 八路 DO 的 PWM 用软件 PWM，不用硬件定时器通道

2026-09-07 定。要求：任何一个 DO 都能由工程师单独选择是否输出 PWM。

**硬件事实**（核实自 `$HW/LowerDeck_overview.txt:60-67`）：八路 DO 全都在定时器通道上，**但两两共用一个比较单元** —— DO1/DO5 = TIM1_CH1(N)、DO2/DO6 = TIM1_CH2(N)、DO3/DO7 = TIM8_CH3(N)、DO4/DO8 = TIM15_CH1(N)。纯硬件 PWM 只能给 **4 个独立占空比 + 3 个独立频率**。

**决定**：八个 GPIO + 一个定时器中断，ISR 里按各自的 `duty` 翻转。1 kHz × 1% 分辨率 = 100 kHz ISR，M7 @ 400 MHz 下占用 < 1%。

**理由**：硬件方案里「勾了 DO1，DO5 跟着变」这件事在面板上讲不清楚，工程师会当成 bug。这个工装是验证「这一路能不能调功率」，不是标定 PWM 精度 —— 要看边沿质量该上示波器。

⚠️ **未验证**：DO 前级是 VNQ5160K-E 智能高侧开关，不是裸 MOSFET，内部有电荷泵和保护逻辑。**它的 PWM 上限没有数据手册可查**，1 kHz 下极端占空比（<5% / >95%）能不能出得来要示波器实测。所以 `freq` 参数对工程师放开，让他扫频，实测结果反过来补进 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)。

**什么情况下重开**：实测发现软件 PWM 的抖动（`printf` 阻塞时几十 µs 量级）真的干扰了判读。那时改成第三条路：默认软件 PWM，DO5–DO8 可切到硬件通道。

## 11 · 上位机面板的文字用中文，大白话

2026-09-07 定。**这一条只管浏览器面板里给人看的文字。**

| 哪里 | 语言 | 变了吗 |

|---|---|---|

| 浏览器面板的按钮、提示、错误说明 | **中文，大白话** | 新增，以前没有这一类 |

| 固件 printf 与 `OK` / `ERR` 应答 | 英文 | 不变 |

| 两个 exe 的 stdout / stderr、日志文件 | 英文 | 不变 |

| 代码注释 | 英文 | 不变 |

**大白话指的是不堆术语**，跟语种是两件事：写「DI3 没信号 —— 看看 24 V 接上没有」，不写「CH3 assertion failed」。

⚠️ **已知的错位**：面板上的中文提示旁边就是板子来的英文 printf 日志，两种语言混排。这是接受的代价 —— 日志是原始证据，改写它就没法拿去对固件源码了。**`ERR` 行必须原文显示，不许翻译或归纳**（这条本来就是 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) A.6 的铁律 1）。

**什么情况下重开**：这套工具要交给不读中文的人用。那时补一个语言开关，不是把中文换掉。

## 12 · 面板把每一个可选项都摆出来，子端口拆到最细

2026-09-07 定。多子端口的端口尽量拆开逐个选择，可选项越全越好。

**拆到最细**意味着：

- 通道逐路可选，且**逐路可设值** —— din 8 路、dout 8 路、relay 6 路、ain 2 路、aout 2 路、temp 2 路

- caps 报的每一个 `params=` 都渲染成控件，没有「高级选项」折叠

- 底部常驻一个原始命令输入框，能敲任意 `pt.*` 行 —— 面板做不到的事不能变成做不到

**两处连带改动**：

1. **relay 要改成逐路设电平。** 现在 `on=` 对所有选中通道统一驱动（[PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) B.2 写了「同一帧内各路必定同值」），要改成 `on=1:1,2:0,3:1`，和 dout 的 `duty=1:20,2:50` 共用同一个 `ch:值` 解析器。

2. **RS232 端子做成会话，不是只当日志通道。** 见第 13 条。

**什么情况下重开**：不重开。这是「工装不替工程师做减法」的立场 —— 判定和序列全在上位机（[PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3），面板藏起来的选项等于固件白做了。

## 13 · RS232 端子用回环会话来测

2026-09-07 定。rs232 可以选自动发自动收；其他时候它是别的端口的日志输出通道。

**更正**：「工装占用的就是这条通道，所以会话模式测不了 RS232 端子本身」**不成立**（[PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) B.3.3）。

**为什么错**：命令字节和应答字节本来就物理穿过 C05/C06 端子、MAX3221 ±12 V 收发器、PC10/PC11。所以给 rs232 开一个 `loop=link` 会话（板子周期发帧，上位机回 `pt.echo rs232 <n>`，板子累加），走的就是被测链路本身 —— 它和 rs485 那种「链路回环」是同一个机制，只是这条链路碰巧也承载命令。

**面板上 rs232 这张卡有两个模式**：自动发自动收（周期会话，可设 `period` 和发什么 `text=`），以及手动 —— 敲任意字节、看回显的 ASCII + hex 两列。

**什么情况下重开**：不重开。

## 14 · `PORTTOOL_ENABLE` 手工开关，不给它单独的构建配置

2026-09-07 定。工装接进 `main.c` 走改动小的那条路。

**做法**：`Core/Src/main.c` 的 `USER CODE BEGIN SysInit` 块里加一段 `#if PORTTOOL_ENABLE`，位置和写法与旁边那排 `#if KNX_TEST_ENABLE` 一致，并进同一条互斥 `#error`（这些入口没有一个会返回，同时只能开一个）。**符号本身不进 `.cproject`** —— 要出工装镜像，在 CubeIDE 的工程属性里手工加 `PORTTOOL_ENABLE=1`。

**排除掉的**：复制一份 `Debug` 成 `PortTool` 构建配置。那样切下拉框就能出两种镜像、业务镜像零风险，但 `.cproject` 变大，CubeMX 重新生成时多一处要盯。

⚠️ **「忘了把符号改回去、发出一个开不了机的 bootloader」这个失败模式已消除**（2026-09-08），决定本身不变：CubeIDE 的 headless 构建能在命令行上传符号 ——

```

stm32cubeidec.exe … -application org.eclipse.cdt.managedbuilder.core.headlessbuild \

    -data <workspace> -D PORTTOOL_ENABLE=1 -cleanBuild open_plc_cube_ide/Debug

```

**而且它不写进 `.cproject`**。所以符号只活在用它的那一次构建里，**工作区从来不进入那个危险状态**。

**做法**：`$TEST/tools/build_image.py`。不带参数编 bootloader，`--porttool` 编工装，`--both` 两个都编且**bootloader 放最后** —— 因为 `Debug/` 里留下的那个才是随手一烧会烧进去的东西。脚本还交叉验证了两件事：编工装时构建日志里**必须**有那条 `#warning`（没有就说明符号没到编译器，编出来的其实是 bootloader），编 bootloader 时**必须没有**。

**保留的**：`#warning` 本身，它现在是脚本的判据而不只是给人看的提醒。

### 2026-09-08 补：链接脚本也按同一个原则分开了

工装和 bootloader 各用一份链接脚本。**做法沿用这一条的原则，没有加构建配置**：

- `.cproject` 里链接脚本那个选项的值改成 `${workspace_loc:/${ProjName}/${PLC_LD_SCRIPT}}`（**一行改动**）

- 变量的工程默认值 = bootloader 那份，写在 `.settings/org.eclipse.cdt.core.prefs`

- 工装构建靠 headless 的 `-E PLC_LD_SCRIPT=STM32H743IIKX_FLASH_PORTTOOL.ld` 临时换掉

**为什么还是不加第三个构建配置**：不需要了。`-E` 和 `-D` 一样只活在那一次构建里，所以「一行改动 + 一个默认值」就拿到了原本要复制一整份配置才能拿到的东西，而 `.cproject` 只多一处要盯，不是多一整个配置。

**新增的失败模式，以及它怎么被兜住**：拿错脚本是**静默**的 —— 工装拿到 bootloader 那份只是装不下，而 **bootloader 拿到工装那份会链接到 app 区上面去，烧下去就把 app 和 owner 记录一起盖掉**。所以 `build_image.py` 现在从构建日志里核对链接器实际拿到的是哪一份，不对就当场判失败。重新生成后要查的两处写在 [CUBEMX-RULES.md](../build/CUBEMX-RULES.md)。

**什么情况下重开**：不重开。原来那条「发版检查单要确认日志里没有这条 warning」现在由脚本自动做了。

> **2026-10-01 更正**（决策 76）：工装镜像改由 `$PORTTOOL` 的 `TestCase/tools/build_fixture.py` 编；`$TOOL` 的 `build_image.py` 只编 bootloader，`--porttool` / `--both` 已删。

## 15 · 面板的推送用 SSE，不用 WebSocket

2026-09-07 实现时定。承接第 7、8 条的零安装约束。

**决定**：板子来的行用 **Server-Sent Events**（`text/event-stream`）推到页面，命令走普通 `POST`。

**理由**：Go 标准库没有 WebSocket，上它就要往 `go.mod` 里加第三方库（`gorilla/websocket` 之类）。而第 7 条的约束是零安装、单文件、纯 Go，第 8 条明确写着「HTML/CSS/JS 用 `embed` 打进同一个 exe，仍然是单文件、纯 Go」。**SSE 是标准库，一行依赖都不加。**

方向也正好对：这条链上**需要推的只有一个方向** —— 板子 → 页面（采样帧、日志、应答）。页面 → 板子是零星的命令，`POST` 够用，而且比在 WebSocket 上自己发明一套请求/应答配对更简单。浏览器的 `EventSource` 还自带断线重连。

**代价**：SSE 是单向的，所以命令和推送走两条 HTTP 请求，不是一条连接。这在 `127.0.0.1` 上不构成问题。

**什么情况下重开**：面板需要双向低延迟（比如把某个端口的原始字节流做成交互终端）。那时再评估值不值得加一个依赖。

## 16 · 回环多一种类型 `loop=self`，只给 RS232

2026-09-07 定。

**问题**：第 9 条把回环分成 `link`（走被测链路，计数器是判据）、`ctrl`（走 RS232 控制口，计数器只说明控制口活着）、`none`（不是链路）。**RS232 端子两边都不是** —— 它的回环机制上走控制口，但那条控制口**就是被测的那个端子**，字节双向穿过 C05/C06、MAX3221 和 PC10/PC11。

**如果硬塞进 `ctrl`**，面板会照 `ctrl` 的规矩在它下面写「这个数只说明控制口活着，这个端口好不好看上面的读数」—— 而 rs232 上面**没有别的读数**。那句话就是在屏幕上说谎，而且骗掉的正是它唯一的判据。

**决定**：加第四种 `self`，含义是「被测链路和控制口是同一条线，所以控制口的往返确实证明了这条链路」。`pt.echo` 对它是**接受**的（和 `ctrl` 一样），但面板按「计数器就是判据」来显示（和 `link` 一样）。

**只有 rs232 会用到它。**这不是遗憾 —— 一个只有一个成员的类别，比一个把两种含义混在一起的类别诚实。

**什么情况下重开**：不重开。

## 17 · 一块硬件在 caps 里只占一行

2026-09-07 实现时定。一块硬件在 `pt.caps` 里出现两行，面板就会为它画出两张卡，而且分不清哪张是哪张。所以一个 `port=` 只允许出现一次：一次性的检查以 `runs=` 挂在同名端口那一行上（`sd` / `sdram` / `eth`），不另起一行。

| | 谁 | 效果 |

|---|---|---|

**什么情况下重开**：不重开。用例 T4-01 检查「没有两行共用同一个 `port=`」。

## 18 · 对端把板子发来的那一行原样送回去，不加一

2026-09-07 实现多 COM 绑定时定。`loop=link` 的端口需要一个第二串口适配器接在被测端子上当对端，面板在那条线上做应答。

**决定**：对端**原样重复**收到的那一行，一个字节都不改。

**为什么不是「加一再送回」**（需求 R4 的原文是「返回一个数据，端口收到后再在此基础上累加计数」）：**累加是板子干的**。固件的 `PortTool_EchoTick()` 拿收回来的数和自己刚发的数比对，相等才认为这一拍闭合，然后 `seq = rx + 1`。所以对端一改内容，板子就判成「过期回复」，**看起来和链路死了一模一样**。

「在此基础上累加」这句话描述的是**板子那一侧**的行为，不是对端的行为。

**连带两条拒绝**：

- **绑给 `loop=ctrl` 的端口 → 拒绝。**那种回环走控制口，第二个串口什么也不做，而人会以为绑了就该闭合，转头去查一段不存在的接线故障。

- **控制口本身不能兼任对端 → 拒绝。**同一个串口两个角色，收发会互相吃掉。

**什么情况下重开**：不重开。这条是由固件那侧的比对逻辑决定的，不是偏好。

## 19 · 产线工装板由硬件工程师做，软件只出接口清单

> ⚠️ **2026-10-09 已被第 89 条取代。**

2026-09-07 定。硬件工程师的产线测试指南（`OPLC-MFG-TEST-001`）里反复出现「PC external companion board」—— AI/AO 校准、DI 激励、高边与继电器的电压电流判定全部指向它，而这块板目前不存在。

**决定**：**这块板归硬件工程师做。** 软件侧交付一份接口清单：每个通道给什么激励、读什么量、精度要求、经什么总线报给上位机、上电默认态。

**为什么不是软件顺手用现成仪器凑**：程控电源 + 万用表 + 信号源这条路每台机器都要配仪器、接线多、产线节拍差。工装板是一次性投入，且做完以后上位机侧只剩一个驱动。

**什么情况下重开**：硬件侧明确做不了这块板。那时退回「现成仪器 + SCPI/Modbus 驱动」。

## 20 · 产线的 SN / 标签 / 过站 / 装箱入库不做，只留接口

2026-09-07 定。产线测试指南 2.5 把这些归给「系统管理软件」，2.6 还要求 SN 由受控服务分配、禁止离线拷号。

**决定**：测试软件只负责**测 + 判 + 出一份结构化报告**。两个口：**SN 从外部读入**，**逐项原始值往外部写出**。SN 池、防重、标签打印、12 工站过站记录、四板绑定、箱号、入库 —— **一条都不做**。

**为什么**：那是 MES / ERP，工作量比测试软件本身大，而且「受控服务分配、写后回读、查重」这类要求本地实现满足不了，做了也不合规。

**什么情况下重开**：不重开。真要做，那是一个独立立项，不是给 PortTool 加功能。

## 21 · 产线烧写走 SWD 整片重烧，不走 IAP

⚠️ **2026-09-28 补充**：「整片」改为**只擦扇区 0–14**，扇区 15 的修正值在重烧之后写入 —— 整片擦会带走扇区 15 里的修正值；系数同时按板子 UID 存在 PC 上（第 61 条）。

2026-09-07 定。产线要求工站 6 用测试固件、工站 10 全项通过后烧用户固件并回读版本确认。而工装镜像是 `PORTTOOL_ENABLE=1` 编出来的独立镜像，**顶掉 bootloader**（第 14 条）。

**决定**：**不改镜像形态。** 工站 10 用 JLINK 重烧整片（bootloader + app），上位机侧要的是一层 JLINK CLI 包装加版本回读，**不是**让工装去走签名和 takeown 那一套。

**为什么不把工装做成 app 走 IAP**：PortTool 的受众是硬件工程师和产线，他的工具里刻意不该有固件签名和 takeown —— 那是 IAPTool 的事。而且产线测试指南 2.4 已经把 SWD/JTAG 编程器排在工站 1 和工站 6，多用一次不增加设备。

**什么情况下重开**：产线最终不配 JLINK。那时才需要重新考虑工装与 bootloader 共存。

## 22 · 判定一律在上位机，固件只吐原始值

2026-09-07 定。porttool 本来就明写「固件不判定」（`../../TestCase/porttool/porttool.h`：*"Nothing here judges anything"*），这一条把它定成整个产线侧的规矩。

**决定**：**上位机判为主。** 限值全部进 PC 侧的标准文件，固件只报测出来的数。

**为什么**：产线限值现在大部分是 TBD，试产阶段会反复改。**改一个限值不该重烧固件** —— 这正是 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3 已经写下的那条（「判定和序列全在上位机，固件只报原始采样」）。

**这条约束的是产线路径**（`pt.run` 的每个目标）。

⚠️ **也不管 `$TEST/onboard/` 的 Arduino sketch。** 那个 sketch 吐 `RESULT <name> PASS|FAIL` 给 `run_sdram.py` 汇总，但它测的是**给用户 sketch 用的 SDRAM 库**（需求 R3-03 / 用例 T3-02），和产线端口测试无关。

⚠️ **这条不改「谁去测」，只改「谁下结论」。** 内部自测（SDRAM 走线、SD 读写）仍然只有板子做得了，中间数据量也不适合从串口流出去 —— 板子照样跑完整个测试，只是报出来的是数不是结论。

**什么情况下重开**：某一项的原始数据量大到串口报不出来，且压缩后仍然报不出来。那一项才单独例外，并且要在这里记一条。

## 23 · 五个通信口的判据逐口定，不按文档强行统一

2026-09-07 定。产线测试指南对以太网 / USB / CAN / RS485 / KNX **用了同一句话**：「上传/下载文件到固定设备，读速率并判定」。

**决定**：**逐口定各自合理的判据。**

| 口 | 判据 |

|---|---|

| 以太网 / USB | 真吞吐量（这两个口速率有意义，而且现在是零，要从无到有） |

| CAN / RS485 | 固定帧数无丢包 + 错误计数为 0 |

| KNX | 电报收发 + 位时序（保持现有测法） |

**为什么 KNX 不能照文档做**：KNX-TP1 是 **9600 bps** 的电报总线。要「传文件」得自己造一层分包重组，一个文件要很久，产线节拍撑不住，**而且测不出 KNX 真正会坏的东西** —— 会坏的是位时序和光耦驱动，那正是 `../../TestCase/KNX/knx_test.c` 现在做的边沿直方图在测的。

**连带一件**：**要请硬件工程师把测试指南那五行改成逐口判据。** 文档不改的话，产线审核时会拿「未按规程执行」说事。

**什么情况下重开**：不重开。这条是由总线物理特性决定的，不是偏好。

## 24 · 产线测试做成「方案文件 + 步骤序列」，判据是步骤参数

2026-09-07 定，参照另一个项目的上位机测试软件（`AiLinkFactoryAutoV0.01`，三栏：方案文件树 / 步骤表带复选框 / 属性网格）。读解与格式在 [PRODUCTION-FRAMEWORK.md](../modules/M4/PRODUCTION-FRAMEWORK.md)。

**决定**：

- **一份「方案文件」装一整套测试**（步骤序列 + 每步参数），换产品换文件，不改程序

- **判据不是独立一层，是步骤自己的参数**。所以没有「限值表」这种东西 —— 限值住在需要它的那一步里

- **每个步骤都有六个框架级通用字段**：`ExecuteCondition`、`RetryCount`、`RetryInterval`、`SleepTimeBefore`、`SleepTimeAfter`、`Timeout`

- **跳步 = 取消勾选**，不做权限体系

- **面板里加一个「方案」页做属性网格**，参数控件照现有 caps 驱动那套逻辑生成

**为什么判据不单独成层**：原来的设计打算把限值抽成一张独立的表，由执行器查表判定。参考架构给出了更简单的答案 —— 一个步骤知道自己要判什么，把限值放进它的参数里，就不需要「步骤 ↔ 限值」这一层对应关系，也不会出现「表里有一条没有步骤用它」这种漂移。

**为什么那六个字段必须在第一版**：它们是「框架」和「一堆脚本」的分界线。`ExecuteCondition` 少了，序列只能一路跑到底，表达不了「前面失败就跳过后面」；`RetryCount` / `RetryInterval` 是治具探针接触不良造成**假失败**的直接对策（产线测试指南风险 R10）。

**什么情况下重开**：不重开。

## 25 · 步骤类型只做三个通用的，端口写在参数里

2026-09-07 定。参考架构里每个功能一个手写步骤类型（`UartCheck`、`SoundRecording`…），我们不照抄。

**决定**：三个通用类型 —— `PtSession`（起会话、采 N 帧、逐字段判限值）、`PtRun`（一次性动作）、`PtRaw`（敲任意命令）。**端口名、通道、参数、限值全写在步骤参数里。**

**为什么**：我们比参考架构多一样东西 —— `pt.caps` 自描述。固件加一个端口，方案文件加一步就能测，**不用改 exe**。做成「一个端口一个步骤类型」反而要写一层从 caps 派生类型的代码，而且 caps 现在只报参数名不报区间，那一步得先做完。

**代价**：属性网格里 `PtSession` 这一类的参数是通用的（`port` / `ch` / 判据列表），不像专有类型那样只显示该端口的字段。可读性差一点，换来的是加端口不动程序。

**什么情况下重开**：caps 补完参数约束（区间 / 单位 / 默认值）之后，如果属性网格的可读性真的成了产线的抱怨，再考虑从 caps 派生专有类型。那时是纯增量，不用推翻这三个通用类型。

## 26 · 面板按方案文件启动端口，也按方案文件判定

2026-09-08 定。

**决定**：面板上「开始测试」这一下，用的参数**来自方案文件那一步**，不是端口的出厂默认值；判据也来自同一步，由 `src/ptcheck` 求值。方案文件里的参数会**预填进那张卡的输入框**，所以屏幕上看到的就是要发出去的命令 —— 人改了输入框，就是明知故改。

**为什么**：判据是**按某组参数写的**。can 的判据写给 `mode=extloop`，用默认的 `mode=normal` 起会话再拿那组判据去判，好板子会被判失败。反过来也一样：继电器那一步要求 `on=1:1…6:1`，判据查 `ch1` 和 `ch6`，而板子的默认是 `on=1:0` —— 用默认值起会话，板子什么都没驱动却答得很高兴，好板子照样被判失败。逐通道参数（`on=` / `mv=` / `duty=`）因此也要预填。

**代价**：面板必须知道方案文件的名字（`src/ptpanel/judge.go` 里一个常量，可换）。没有方案步骤的端口就没有判据 —— 那时面板报「未测」并说明原因，不报通过。

**关掉的那一步也算数**：`enabled: false` 只是说「产线不跑这一步」，不是说「这一步没有判据」。老化就是这个情形 —— 30 秒的工位不该跑老化，但有人在台面上手工起它，需要和整机架跑出来一样的结论。所以 `station6-poweron.json` 里那一步是关着的，判据照样是面板的判据。

## 27 · 端口的结论有四种，「没人能从这儿判」和「还没人判」要分开

2026-09-08 定。

**决定**：⬜ 未测 / ⏳ 测试中 / ✅ 通过 / ❌ 失败，再加一个 **👁 人工判** —— 给上位机读不到判据的项，例如只有人眼能确认的状态灯。

**为什么**：这两类端口原来显示「未测」，读起来像「谁忘了测」，于是人会去找一个不存在的按钮。而且 JS 里三态必须真的是三态：判据不存在时返回布尔，调用方只判 `=== false`，`undefined` 不是 `false`，否则**没有判据的目标会被算成通过**。

**代价**：这两个端口的过没过只能靠人。它们本来也只能靠人。

## 28 · 网口做成会话，`eth.link` 挂在同一行上；工装镜像因此要链 lwIP

2026-09-08 定。

**决定**：`eth` 从 `kind=run` 改成 `kind=session`，一次性的链路探测 `eth.link` 以 `runs=` 留在同一行 —— 和第 17 条「一块硬件一行」是同一条规矩。会话本身是一个 TCP server，模式 `echo` / `sink` / `source`。

**为什么**：产线要在网口上连续传大文件并看着进度走，那是「开着的状态」，不是「跑完回一行数字」。`pt.run eth.tcp secs=10` 这种一次性形状做不到：跑的那十秒面板是黑的，也没法让人一直往里灌文件。另起一个 `ethtcp` 端口能绕开形状问题，但一个 RJ45 会在面板上占两张卡，正是第 17 条要避免的。

**代价，比协议改动大得多**：

- 协议只是加字段 —— 固件 caps 一处形状，`src/ptproto/caps.go` 的 `KindSession` 分支补 `runs=` 解析。老固件配新面板照跑。

- **真正的代价是工装镜像要把 lwIP 链回来。** `PortTool_Run()` 的 `noreturn` 原本就是为了让链接器丢掉 lwIP / USB / mbedTLS（见 `TestCase/porttool/porttool.h` 的头注释）。现在 `PortTool_Run()` 自己调 `MX_LWIP_Init()`、自己在 superloop 里调 `MX_LWIP_Process()`，这一整套就回来了。**尺寸上没问题**：工装镜像走 ST-Link 整片烧，占整片 2048K，120K 那条门禁只属于 bootloader（第 14 条的补记）。

- `ETH/eth_test.h` 那段「本文件故意不带 lwIP / DMA / RMII」的话**对它自己仍然成立**，但对镜像不再成立了。它继续只用 MDIO，所以 `eth.link` 在没插网线、没有 DHCP 的工位上照样能给出 PHY 身份和链路状态 —— 这是保留它的理由。

**没有 DHCP 的工位怎么办**：会话的 `ip=` 参数收静态地址，默认 `dhcp`。产线工位不保证有 DHCP 服务器，而拿不到地址的板子会让整个网口测试变成「测不了」而不是「不通过」。

## 29 · 模拟板是「真固件编到 PC 上」，不是另写一个假板子

2026-09-08 定。目的：没有板子时也能做上位机和固件的联调。

**决定**：模拟板 = `TestCase/porttool/` 那些 `.c` **原样**编成 PC 可执行程序，只换掉底下的外设 stub 和最外层的 main（`$PORTTOOL/src/simboard/c/sim_main.c`，`start.sh sim` 编）。它在 stdin/stdout 上说端口工装协议，上位机用保留端口名 **`sim`** 连它。

**为什么不用 Go 另写一个**：手写的假板子会漂 —— 固件加目标、改 caps 形状时它跟不上，全靠人手工同步。而 `pt.caps` 自描述这一整套设计（第 17 / 25 / 28 条）的前提就是「固件是唯一事实源」，再养一个会漂的副本等于把那个前提拆掉。真固件编过来，固件改了它直接编不过，漂不了。

**因此它证明什么、不证明什么**：

- **证明**：命令解析、`pt.caps` 的形状、会话启停、echo 计数、帧格式、版本号、以及上位机整条链路（`ptboard` → `ptseq` → `ptcheck` → 报告 → 面板）。**T4-02 浏览器测试因此不再需要真板子**（`run.py --port sim`）。

- **不证明**：任何硬件行为。读数全是 stub 造的一块理想板子，每根对端线都当接好的。UART 中断收发、`rx_errors`、真 ADC、真 PHY 都不在里面。

**防「拿模拟结果当真板结果」**，四道：开机横幅写 `NOT A BOARD`；UID 是 `00FACADE00FACADE00FACADE`；面板端口标签写明「不是真板子，读数全是假的」；**只有本机编过模拟板时才出现在端口列表里** —— 产线 PC 只拿到 exe，那个选项不存在。

**`sim.` 前缀的后门命令**（`sim.din` / `sim.vdda` / `sim.ain` / `sim.temp` / `sim.link` / `sim.walk`）用来造故障，看面板怎么显示失败。它们由 `sim_main.c` 自己拦下，**永远不进固件的 `dispatch()`** —— 前缀就是承诺：真板上一条都没有，固件的命令表一个字没为它们改过。

## 30 · 限值靠「换一份方案文件」调，不给可编辑的输入框

2026-09-08 定。

**决定**：面板的判据来源是**一整份具名方案文件**，在头部一个下拉里选，旁边显示那份文件的 `limit_version`。**屏幕上没有任何一个限值是可以直接编辑的。** 现在有两份：`station6-poweron.json`（严）和 `station6-poweron-relaxed.json`（宽）。换判据会**清掉页面上所有已有结论**，并往日志里写一行。

**为什么不给输入框**：产线指南自己写着**「禁止放宽限值放行」**和「跳步要权限 + 电子签名」（产线测试指南的「逐项限值判定」「跳步授权」两条，现在都没实现）。屏幕上改一个数字**不留任何痕迹** —— 那正是这两条要防的事。而换一份具名方案，**方案名和 `limit_version` 会进每一份报告**，所以「这块板是按宽限值放的行」这件事永远查得出来，不需要先做电子签名就已经有追溯。

**宽版放宽了什么，没放宽什么**：只放宽**真的是测量值**的读数 —— `vdda`（2400–2600 → 2350–2650）、两路板载温度、`soak` 的 `tmax`、`ain` 的原始计数下界（700 → 660，悬空带是 200–650）。**`aout` 的 mV 没放宽**：那是回读的 DAC 设定值，不是测量值，板上没有任何通道能读回自己的模拟输出，放宽它没有物理意义。

⚠️ **这条管的是限值，不是参数。** 参数（周期、字节数、波特率）可以在面板上改并存回方案文件 —— 见[第 34 条](#34--面板改了参数就存回方案文件限值仍然不可编辑)，那里写了两者的界线。

**⚠️ 这条不定百分比限值。** 在 JP1–JP9 档位定下来之前，端子到引脚的换算系数是未知的，**两份文件都只能判「不是悬空」，写不出任何百分比限值** —— 不是难写，是没有分母。档位定了以后，百分比落在 `analog-in` / `analog-out` 两步上，那时这两份文件才真正分道扬镳。

## 31 · `CDC_Receive_FS` 的那个 `#if` 是防火墙，不是开关

2026-09-08 定。

**决定**：`USB_DEVICE/App/usbd_cdc_if.c` 的 `CDC_Receive_FS`（在 CubeMX 的 `USER CODE BEGIN 6` 块里）按 `PORTTOOL_ENABLE` 分流：工装镜像调 `PortUsb_Received()`，bootloader 调 `IAP_data_recv()`。include 区同样分流，工装镜像不 include `IAP_server.h`。

**为什么不能只留 `IAP_data_recv` 让工装忽略它**：`CDC_Receive_FS` 引用 `IAP_data_recv`，而 `IAP_data_recv` 拖着整个 IAP 服务器、验签、mbedTLS。工装不调 `MX_USB_DEVICE_Init()` 时，`--gc-sections` 会把整个 USB 栈连同这个文件一起丢掉；**USB 会话让这个文件重新可达，那条引用也就跟着活了。** 这个 `#if` 是唯一挡住它的东西。

**已核实**：工装镜像 `nm` 出来有 `MX_USB_DEVICE_Init` 和 `PortUsb_Received`，而 `IAP_data_recv` / `IAP_task` / `IAP_servers_start` / mbedTLS **一个都没有**。镜像只从 153,956 涨到 159,224 字节（+5,268）—— IAP 那套进来的话会多几十 KB。

**什么情况下会被破坏**：有人觉得这个 `#if` 多余把它删掉（"工装又不会收到 IAP 命令"）。那时镜像会突然大几十 KB，而且工装镜像里躺着一个能擦 app 区的服务器。**改这一块之前先 `nm` 一遍。**

## 32 · KNX 测到报文层，极性由校验字节自己回答

2026-09-09 定。

**要求**：发符合 KNX 的报文而不是单纯的字节，收到什么打印什么；硬件改好之后不再改代码。

**决定**：`knx` 会话加第三种模式 `mode=frames`，组一条真的 L_Data GroupValueWrite 整帧发出、收回、算校验字节，收发各自一行事件帧。目标组地址 `ga=`、源地址 `src=`、值 `val=` 都从上位机设，面板上是输入框。

**收到的每一帧都同时给两种读法**，`crc=` 说哪一种通过了校验字节：

| `crc=` | 含义 |
|---|---|
| `raw` | 收到的字节原样就是合法报文 |
| `inv` | 要按位取反才对 —— 极性反了 |
| `ack` | 单字节应答，没有校验字节可判 |
| `bad` | 两种读法都不对 |

**为什么是「两种都报 + 校验字节裁决」，不是「加一个 invert 开关」**：一个开关意味着硬件修好那天要回来改它的默认值。而 `crc_raw` 对 `crc_inv` 两个计数是**运行时**的答案 —— 硬件改了，数字自己换边，代码一行不动；哪种读法符合 KNX 协议也由校验字节裁决，不用人看。

**实测（真板子 + 真实 KNX 装置）**：90 秒 47 发 / 47 收 / **47 个 `L_Ack ACK`**，`crc_raw=47 crc_inv=0 crc_bad=0`，`bad=0 dropped=0`，ETS5 总线监视器里看得到这 47 条。固件没有自动应答逻辑，所以这些 ACK 证明了**真实 KNX 设备认得板子发的报文**。

结论：极性理解在**位/字符层**是反的，但 `knx_slot_level()` 又取反一次，两次抵消，**字节层和报文层都是正的**。所以极性这件事不影响 KNX 可用性，只影响 `w_avg`/`d_avg` 的角色（`d_avg` 才是那个该接近 35 µs 的数）。

**默认组地址 `31/7/255`，源地址 `15.15.250`**。GroupValueWrite 会真的驱动订阅那个地址的执行器，所以默认必须是真实工程最不可能分配的那一个：主组是从 0 往上按功能发的，地址空间的顶端就是那个安静的角落 —— 和选 `15.15.250` 作源地址同一个道理。`ga=none` 完全停发。

**⚠️ `31/7/255` 打包出来正好是 `0xFFFF`，不能拿它当「没给地址」的哨兵。** 现在有独立的 `knx_ga_set` 标志，65536 个位模式全是合法地址。

**`KNX_TX_ENABLE` 的含义也跟着收窄了**：它只管 `KNX_Test_Run()`（老的 bring-up 入口）要不要按固定节拍自动发，**不再决定板子有没有发帧的能力**。组帧 / 发帧 / 总线仲裁三个函数在那个守卫之外（它们只用守卫外的原语）。这样「打开报文发送」就不等于「打开一个写死地址的自动发送」，后者仍然关着。

**`bus=` 的判据只看 PH12**（见 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md) 的拔线实测）：那是三个引脚里唯一跟着总线走的。`ok=`（PD7，恒 0，连总线断电都不动）和 `idle=`（PA10，空闲本来就是高）照旧报出来，但不参与判定 —— 拿它们判，好板子会被判成 `bus=odd`。

## 33 · 工装镜像不为 flash 里的任何东西让路

2026-09-09 定。

**决定**：工装镜像是**独立固件**。它整片烧、不走 IAP，所以在它眼里 flash 里没有 bootloader、没有 app、没有 owner 记录区。要测什么就直接测，不为那三样避让地址、不为它们保留代码、不为「万一将来要共存」牺牲形态。

**这条已经体现在**：链接脚本 `STM32H743IIKX_FLASH_PORTTOOL.ld` 拿整片 2048K；没有尺寸门禁（122,880 那条只属于 bootloader）；`CDC_Receive_FS` 的分流把整个 IAP 服务器和 mbedTLS 挡在镜像外（[第 31 条](#31--cdc_receive_fs-的那个-if-是防火墙不是开关)）。

**这条允许的事**：为了让某个端口测得通，可以直接改 `TestCase/` 下的任何东西、直接把能力从老入口搬出来、直接加新的会话和模式。不需要先论证「bootloader 会不会受影响」—— 它不在这张镜像里。

**这条不允许的事**：把这个原则读成「工装镜像里可以留一个能擦 app 区的服务器」。第 31 条那个 `#if` 不是「为 flash 让路」，是**不让工装带上它不需要的破坏能力**。两件事方向相反。

### 工装也不考虑任何安全机制

2026-09-10 定。

**所以**：签名、证书链、挑战认证、`iap_auth` 的 nonce 计数器、owner 记录 —— 这些在工装镜像里**一件都不存在**，也不需要为它们让路。

**直接后果**：备份域里的 `iap_auth` nonce 计数器在工装镜像里不存在，所以工装镜像可以随便初始化备份域和 RTC。剩下的唯一约束是时钟源（见 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md) 的 RTC 一节）。

⚠️ **这条只管工装镜像。** bootloader 那边这些机制一个都不能少。

## 34 · 面板改了参数就存回方案文件；限值仍然不可编辑

> ⚠️ **2026-10-11 已被第 102 条取代**：面板去掉了方案编辑，卡片上改的参数只在这次运行里有效，不存回方案文件；限值不可编辑这半条仍然成立。

2026-09-09 定。

**决定**：面板上改动一个**参数**（周期、字节数、波特率这类「怎么测」），点保存就写回当前选中的方案文件。**限值（`checks`）仍然完全不可编辑**，[第 30 条](#30--限值靠换一份方案文件调不给可编辑的输入框)那条一个字不改。

**参数和限值的界线，这是这条决定的全部要点**：

| | 是什么 | 面板能不能改 |
|---|---|---|
| **参数** `params` | 怎么测 —— `period=2000`、`bytes=1048576`、`baud=115200` | ✅ 能改，能存回 |
| **限值** `checks` | 什么算合格 —— `miss count_zero`、`vdda range 2400..2600` | ❌ 不能。只能整份换具名方案 |

**为什么这条界线站得住**：放宽一个限值是**让不合格的板子通过**，那是产线指南明令禁止的事；改一个参数只是换一种测法，测出来的读数照旧要过同一套限值。rs485 就是这个形状 —— 周期从 500 ms 改成 2000 ms 是参数，而判据反倒更严了（多加了 `overrun count_zero`）。

**实现上必须守住的**：写回时**只序列化 `params`**，`checks` 原样保留。一次把整个步骤对象写回去就会把限值也带上，那是这条决定最容易被破坏的方式。

**留痕**：写回时往面板日志写一行（哪个方案、哪一步、哪个参数、从什么改成什么）。方案文件本身在 git 里，所以谁改了什么由 git 记着 —— 这也是为什么参数存回是安全的而限值不是：`limit_version` 不会因为改了个周期而变，报告里那份追溯链没有被动过。

⚠️ **产线跑的不是 git 里那份**，是打包在 exe 旁边的 `Output/bin/windows/plans/` 副本。所以「留痕靠 git」只对工程师的机器成立 —— 这正是限值必须由**服务端**而不是页面守住的原因：`$PORTTOOL/src/ptpanel/plan.go` 的 `keepLimits` 在每次保存时把 `checks` 和 `limit_version` 从磁盘那份原样取回，页面发什么都不算数。

## 35 · DIN 导轨扩展口不测

2026-09-10 定。

**决定**：`JunctionLink J4`（20 pin，Samtec ERF8）整个不进工装的测试范围。**不是「暂缓」，是这一版不做** —— 上面那 20 个脚（SPI2 / I2C2 / UART4 / SPI6 / JTAG 四线 / Debug Trigger）一个都不测。

**理由**：那个口上没有任何东西是**只能**从它验的。SPI2、I2C2、SPI6 在这块板上没有别的用户；JTAG 四线是 ST-Link 每次烧录都在用的，烧得进去就说明它通。真正独占那个口的只有 `PH13/PH14` 的 TTL 串口，而它和工装自己的命令通道共用 UART4（[HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md) 的「UART4 与 USART3」一节），测它就要放弃控制台。

**什么情况下重开**：有了能插到 J4 上的工装板，能同时给那 20 个脚加激励、读回应 —— 那时才谈得上测它。在那之前写任何代码都是写完没法验。

## 36 · RTC 时钟源从 LSI 换成 LSE

2026-09-10 定。

**决定**：三边（bootloader / 工装镜像 / 客户 app）的 RTC 全部改用 **LSE**（外部 32.768 kHz 晶振）。改 `.ioc` 重新生成，不做只给工装打补丁的分叉。

**硬件本来就齐**：晶振 **XTAL2**（ABS07 系列，Bridge 板顶层，在贴片坐标里）、备份电池 **BAT1 = VL1220/1HF**。改之前 Core/Src/rtc.c:74（`$BOOT/Core/Src/rtc.c`） 写死 `RCC_RTCCLKSOURCE_LSI`，`.ioc` 里 LSE 没打开（`RCC.RTCFreq_Value=32000` 是 LSI 的值）。

**为什么不能凑合用 LSI**：LSI 是片内 RC，±5% 量级并随温度漂，**一天最坏能差一个多小时**。产线报告里的时间戳、升级事件 journal 的时间、客户 app 的日历控制，三样都因此没有追溯价值。LSE 是石英，±20 ppm 量级，一天约 2 秒。

**为什么不只给工装改**：补丁会让 bootloader 和 app 继续用漂的钟，以后还要再改一遍，而且三份镜像的时间对不上。

⚠️ **LSI 不会被删**：独立看门狗（IWDG）只能由 LSI 驱动，那是硬件规定，和 RTC 无关。

⚠️ **这是 CubeMX 生成区**，重新生成后有两项必查 —— [CUBEMX-RULES.md](../build/CUBEMX-RULES.md)。另外 LSE 起振要几百 ms 到 2 s，比 LSI 慢得多，**启动路径上任何等 RTC 就绪的地方都要重新看一遍超时**。

## 37 · 测试方式统一成「单次 / 持续（选时长）」，`soak` 端口删掉

2026-09-12 定。

**决定，三件事**：

1. **测试方式是所有端口共用的一组选项**，不再是某个端口的特权：**单次** / **持续**，持续后面选时长 —— **1 / 2 / 3 / 4 小时 / 一直**。
2. **端口可以复选**，选好测试方式一起启动。
3. **`soak` 这个端口删掉**，连同 `plans/soak-2h.json`。

**为什么删得掉**：固件本来就能同时跑多个会话 —— `cmd_start` 没有任何互斥检查，`tick_sessions` 每轮把所有在跑的端口都 tick 一遍（porttool.c（`$BOOT/TestCase/porttool/porttool.c`））。`soak` 的「五项同跑」不是它独有的能力，只是把五个会话打包成了一个，不值得占一个端口。继电器的慢速翻转也不是 `soak` 独有 —— `relay` 会话自己的下限就是 1000 ms（porttool_relay.c（`$BOOT/TestCase/porttool/porttool_relay.c`） `RELAY_PERIOD_MIN_MS`）；VREFBUF 起不来就拒绝启动也不是 —— `ain` / `aout` / `temp` 各自都有那道门。

**计时在 PC，判定也在 PC，板子只发数据** —— 第 22 条不变，固件继续只吐原始值。

**最终形状，六件**：

1. **时长由 PC 计**，到点 PC 发 `pt.stop`。会话不加 `minutes=`，固件没有自停定时器。
2. **板子不自检、不判任何东西。**
3. 判定全在上位机；判出故障 → PC 停测试 + 提示 + 点故障灯。
4. **故障灯只表达「有故障」**，不表达是哪个端口。PE2 只一盏、无回读，用闪烁次数编号架子旁边的人不会数。
5. **一个端口报错，全部停。**
6. `soak` 删掉。

⚠️ **唯一的例外是安全联锁**：计时在 PC 手里，所以 PC 崩了板子会一直驱动 24 V 到有人按复位。**那不是判测试结果，是判「还有没有人在听」** —— 和第 22 条不冲突。

### 看门狗：`pt.hold <ms>`，续期式

2026-09-12 定。

**PC 周期性地说「我还在，再给我 N 毫秒」，板子到期就关输出。板子不判任何东西，它只是个定时器。**

| 命令 | 板子做什么 | 回 |
|---|---|---|
| `pt.hold 6000` | `hold_until = now + 6000`，武装 | `OK hold=6000` |
| `pt.hold 0` | 解除武装 | `OK hold=off` |
| `pt.hold` | 查询 | `OK hold=6000 left=4213` |

到期时：`stop_all()` 放掉所有输出，**并自己点亮故障灯** —— 正常情况下灯由 PC 点（上面第 3 件），而看门狗触发时 PC 已经不在了，不自己点就没人点。再推一行 `!hold ... expired=1`。

**参数**：`hold = 6000 ms`，**PC 每 2000 ms 续一次**（容忍连丢两次）。这两个数字没有物理依据，是工程取舍：太短会因为浏览器切标签 / 串口忙一下就误停，太长则真断了要等那么久 24 V 才关。

**只有「持续」模式武装**：单次测试几秒钟就完，工程师手工敲命令调试也不该被自停打扰。

**为什么不复用现成的 `miss` 计数**：五个 `loop=link` 端口的应答走被测链路，`miss` 涨说明链路断了而不是 PC 没了，语义是错的；面板上「自动回环应答」是可关的勾，关了会误触发；而且那把一个**测量计数器**兼职成了**安全联锁**，以后改 echo 语义的人会不知不觉改掉 24 V 的兜底。

⚠️ **三件实现时要当心的**：

1. **`hold_check()` 必须能被测试手工推进时间** —— 照 `tick_sessions(now_ms)` 的样子把 `now_ms` 当参数传，别在函数里自己取 `HAL_GetTick()`，因为 T4-01 的 harness 里时钟不走。
2. **`pt.hold` 走的是同一条 UART4 命令通道**，串口被帧挤爆时续期命令会排队。所以 hold 时长必须大于最坏排队延迟 —— **这和带宽限制是同一件事，带宽守住了这里就安全，守不住两头一起坏。**
3. **`pt.caps` 头部加一行 `hold=1`**，上位机零硬编码是这套的原则，老固件配新面板靠它知道该不该发，而不是发了被 `ERR unknown command` 打回来。

### 剩下三条一并定了的

| | |
|---|---|
| 串口带宽 | 面板在勾选时算「端口数 × 频率」，超了拦住或自动放慢。115200 = 11520 B/s，一个 ctrl 端口每帧走三趟（推帧 ~90 B + PC 回 `pt.echo` ~16 B + 板子回 `OK` ~20 B）；五个 × 200 ms ≈ 2.8 KB/s 好，八个 × 50 ms ≈ 17.6 KB/s 超。而 `printf` 阻塞，一堵超循环就慢，**所有端口的采样周期一起失准且无人报错** |
| 4 小时的日志 | **边跑边写文件**。浏览器里的 `MAX_LOG = 20000` 行，五个 ctrl 端口 × 200 ms × 3 行/帧 ≈ 75 行/秒，**只存得下最后约 4.5 分钟** |
| 故障灯的实现 | 新命令让 PC 点灯（不能用现有的 `pt.run led.blink` —— 它是阻塞的一次性六闪，不是持续告警） |

---

## 38 · 上位机是监工：板子只干活并把执行日志全部发回来

2026-09-13 定。

**决定，四句**：

1. **跑多久** —— 上位机计时。板子没有自停定时器（第 37 条已定）。
2. **跑什么** —— 上位机下发。板子不自己决定测序，也不自己循环。
3. **跑得怎么样** —— 上位机判（第 22 条已定）。
4. **日志全部发回来** —— 板子执行的每一件事都要从控制口出去，**不允许存在“只有人坐在串口前面看才知道结果”的测试**。

**这条相对第 22 条新在哪里**：第 22 条只管「谁下结论」。本条把范围扩到「谁控制过程」 —— 一个不返回、只打散文、要人看串口的测试，在「上位机是监工」这个思想下没有位置。没用的东西去掉，必要的补上。

**什么情况下重开**：某一项测试被证实**做成会话就测不准**（不是“跑得慢”，是“结论会错”）。那一项才单独例外，并且要在这里记一条。

---

## 39 · 产测方案的边界：没有陪测板、没有外接仪器，板子自证 + log 上来

> ⚠️ **2026-10-09 已被第 89 条取代**；本条核实过的硬件事实（板上没有电压电流采样）仍然成立。

2026-09-13 定。

这条界定的是《生产测试指导文件 V0.1》（`Hardware/OPENPLC生产测试指导文件_V0.1_20260904.docx`）里那一批「测试软件读 PC 外接电压电流模块 / 信号发生仪 / 陪测板」的需求。

**决定**：

1. **不写任何外接仪器驱动。** 没有型号、没有实物，写了也验不了。
2. **能由板子自证的，全部做成会话 / `pt.run`，数据从控制口上来，上位机判。**
3. **板子根本没有通路的，不做自动化** —— 列成人工项，硬件工程师自己跳线、自己用示波器和万用表看。
4. **扩展口仍然不测**（第 35 条）—— 本条把理由从「没有能插 J4 的工装板」扩到「根本没有陪测板」。

⚠️ **已核实的硬件事实：板子测不了任何电压和电流。** `Hardware/` 的 overview 与 GPIO 分配表里，24V / 3V3 / 5V0 / 5V_EXT **没有任何分压采样**，VNQ5160K-E 的电流 sense **没有回到 MCU**。板上只有两路温度（PA0 短路保护 / PA3 Fets）和对外的 AIN/AOUT。所以**待机功耗、最高功耗、3.3V/5V/5V_EXT 电压、高边输出电流、继电器触点电流**这几项，**无论软件怎么写都拿不到数** —— 它们是人工项，不是没写完的功能。

**什么情况下重开**：真的有了陪测板或可编程仪器，并且型号与通信协议已冻结。那时候才谈得上写驱动。

---

## 41 · 测试的每一项都是上位机的配置项，分类 + 说明 + 用法 + 互斥

2026-09-13 定。

**决定，四件**：

1. **产线工程师不改代码就能配出一个工站的完整测试序列。** 凡是能变的东西都是配置项，没有藏在代码里的选择。
2. **配置项要分类**，不是一大片平铺的输入框。
3. **每一项旁边有这一项是干什么的、怎么填** —— 人不用查文档。
4. **互斥关系要在界面上当场说出来**，不是试了才报错。两项打架、一项要另一项才成立、某个值超了硬件上限 —— 勾上的那一刻就要看得到。

**总表在** [../modules/M4/PROD-CONFIG-ITEMS.md](../modules/M4/PROD-CONFIG-ITEMS.md)：九个分类、每项的说明与用法、十四条互斥关系及其出处。

⚠️ **这条不推翻第 30 条和第 34 条** —— **限值仍然不可在面板上编辑**，靠换一份方案文件调。本条管的是「跑什么、怎么跑」，不是「多少算过」。

**什么情况下重开**：某一项被证实做成配置项会让人配出一个**会损坏硬件**的组合，而且拦不住。那一项才回到写死。

---

## 42 · 总线类的产线判据是帧数与错误计数，不是速率

> ⚠️ **2026-10-09 第 92 条补充**：延时也尽量报。

2026-09-13 定。《生产测试指导文件 V0.1》3.6 / 3.10 把 **Ethernet / USB / CAN / RS485 / KNX 五个口统一写成**「向固定设备上传/下载文件，读取上传/下载速率并判定」，本条改为分两类判。

**决定，分两类**：

| 类 | 口 | 判据 |
|---|---|---|
| **有吞吐概念** | `eth`、`usb` | 收发字节数；速率只记录、不设门限（第 178 条） |
| **总线** | `can`、`rs485`、`knx` | **发出多少帧 / 收回多少帧 / 丢帧率 / 总线错误计数器归零** —— CAN 的 `tec`/`rec`/`lec`、RS485 的 `overrun`、各口的 `miss` |

**理由**：总线上没有「文件」这个东西；而且 **KNX TP1 是固定 9600 bps**，速率既不会变、也不反映链路好坏，拿它当判据等于判了一个恒量。五个口的会话帧里本来就有这些字段，不用新增能力。

**连带要改文档的还有一处**：「USB 通信测试：向固定 USB 设备上传/下载文件」—— 板子是 **Device**，PC 才是主机（文档自己在「关键观察」栏也写了 `USB为Device`）。

⚠️ **「异常可恢复」还没定。** 文档 3.10 判定栏要求「全部配置接口通过且异常可恢复」并记「误码/恢复时间」，**现在没有任何一项测「拔掉再插回来能不能恢复」**（拔线是人工动作）。

**什么情况下重开**：产线真的配了能跑文件传输的 Golden 节点，而且客户要求报告里出现速率这一行。

---

## 43 · DO→DI 那根八芯线是一种接法，不是用例；面板不固化它

2026-09-14 定。

**决定**：

| 端口 | 面板负责什么 | 面板不负责什么 |
|---|---|---|
| `din` | 起会话，**等输入**，把八路电平报上来 | 不假设那 24 V 是从哪来的 |
| `dout` | 起会话，**按配置输出** | 不假设输出接到了哪里 |

**删掉的**：面板里那张「DO → DI 对照」卡（逐路驱动 + 矩阵对角判据），以及 `din`/`dout` 卡上所有指向它的话。

**理由**：那根线是工作台上的一种**夹具选择**。产线可能用工装板把八路拉高，可能用别的夹具，也可能就是人拿根线点。把其中一种接法做成面板上的用例，等于替产线定了夹具 —— 而面板**分不出对面接的是什么**，和 [第 39 条](#39--产测方案的边界没有陪测板没有外接仪器板子自证--log-上来)「板子测不了它自己身上没有的通路」是同一件事。

**判据不跟着改**：`din` 仍然是 `v eq 0xFF`（八路全高），因为那是**这一轮要求的激励状态**，不是对夹具的要求。八路怎么被拉高，是工位的事。

⚠️ **「高边输出真出没出 24 V」还是没人证明。** 板上没有回读，`dout` 的判据只能是回显。[第 39 条](#39--产测方案的边界没有陪测板没有外接仪器板子自证--log-上来) 已经说了这一条，这里不另开。怎么证由工位的夹具回答，不由面板回答。

**什么情况下重开**：产线定了唯一的夹具，并且要求面板照着那一种接法判。那时它是**那个工位的方案文件**，仍然不是面板里写死的卡片。

---

## 44 · 判据和限值由硬件工程师写进方案，我方只报电平

2026-09-14 定。

**决定**：[第 22 条](#22--判定一律在上位机固件只吐原始值) 再往前一步 —— 判定不仅不在固件，**也不在上位机的代码里**。

| | 住哪 | 谁写 |
|---|---|---|
| 原始值（引脚电平、计数器、毫伏、原始码） | 帧里的字段 | 我方 |
| 算子（`eq` `ne` `lt` …） | `$PORTTOOL/src/ptcheck` | 我方 |
| **多少算合格、哪个电平算故障** | **方案文件 `$PORTTOOL/src/plans/*.json` 的 `checks`** | **硬件工程师** |

**直接后果**：

- **`ef1=` / `ef2=` 的极性不是我方的未决项。** 帧里有字段，`ptcheck` 写 `ef1 eq 0` 还是 `ef1 eq 1` 都支持。写哪一边是方案的事。
- **所有 TBD 限值同理**（功耗、模拟精度、速率门限……）。它们不是“我方欠的代码”，是方案文件里等着被填的格子。

⚠️ **我方仍然欠一件事**：方案文件里得有那几行的**位置和一个 TBD 占位**，否则硬件工程师不知道往哪写。空着等于没交付。

**什么情况下重开**：某条判据必须在帧到达之前就生效（例如安全联锁）。那类不是判据，是动作，不走这条。

---

## 45 · 校准值住在 bootloader 状态扇区的最后 8 个槽，reclaim 负责搬它

> ⚠️ **2026-09-21 已被第 61 条取代。** 新布局：校准值钉在扇区 15 **最前** 8 KiB 固定地址，
> metadata 接在后面 append。**下面整条保留备查，但已不作数。**

2026-09-14 定。

| | |
|---|---|
| 放哪 | `IAP_STATE_SECTOR_ADDR`（`0x081E0000`）扇区的最后 8 个槽，`IAP_JOURNAL_SLOT_COUNT` 4096 → 4088 |
| 谁写 | **上位机，经 JLINK**。**固件不加写入命令** |
| 谁保它活着 | `journal_reclaim()` 擦整扇区之前读进 RAM，擦完写回 |
| app 上限 | 不变 1792K；擦除守卫不动 |

**为什么不另切一个扇区**：那要 app 少 128K，还要动唯一那道挡在 app 上传和 bootloader 状态之间的擦除守卫。让 reclaim 多搬 256 字节便宜得多。

**为什么是 8 个槽不是一个固定位置**：flash word 写过一次不能再写，重新校准必须能覆盖 —— 所以这一小块也是 append，最新的非空槽生效。

⚠️ **上位机不需要懂 journal 的记录格式**，只需要地址 + 结构体 + 「找第一个空槽写」。这是刻意的：懂了就会变成又一个跨仓镜像项。

**什么情况下重开**：校准值大到 8 个槽装不下。那时先加槽数，仍然不另切扇区。

---

## 46 · 继电器只证明通断，不参与任何持续测试

> ⚠️ **2026-10-14 已删，被第 123 条取代**（继电器需求整体重做，相关需求都删掉）。

## 47 · AO 的会话卡和多点测量卡合并，方案里只做回显

2026-09-15 定。

两张卡用的是同一条 `pt.start aout`、同一个会话，差别只有两项：测几个点、读不读表 —— 那是两个配置项，不是两张卡。

**合并后一张卡，四个配置项**：通道、测哪几个点、**读数来自（不读 / 人工读表）**、合格判据（只在读表时生效）。

| 读数来自 | 判据 | 能无人值守 |
|---|---|---|
| **不读** | 方案给的回显判据（`ch1[0] eq 1000`） | ✅ |
| **人工读表** | 表读数 vs 期望，±% 满量程 + 直线拟合 | ❌ 每点要停下来等人 |

**方案文件里只有「不读表」那一档** —— 产线序列无人值守，一个会停下来等人的步骤会把整站挂住。⚠️ **不需要写校验来拦**：`meter` 是页面自己的状态，不在 `params` 里、不下发给板子、也进不了方案文件 —— 方案压根儿表达不了这一档。**校准只能人工在面板上做。**

⚠️ 选了读表就只能测一路：表一次只能串进一路回路。

**什么情况下重开**：有了能通过接口读数的仪器。那时它是「读数来自」的第三个取值，不是第三张卡。

---

## 48 · 一个 `pt.run` 目标可以有多组参数，判据按参数挑

2026-09-15 定。

**决定**：必要的合并，且用配置项实现合并前各自的功能。

**合并了两处**：

| 原来 | 现在 |
|---|---|
| `sd.integrity`（一轮）+ `sd.stress`（64 轮） | **`sd.integrity`，轮数是 `passes=` 参数** —— 固件里 stress 本来就是 integrity 套个循环（`SD/sd_test.h`） |
| `sdram.retention`（一个周期）+ `sdram` 会话（一轮接一轮） | **只留会话** —— 面板上「单次 / 持续」那个开关就是它 |

**判据跟着参数走**：`criteriaFor()` 收下这次用的参数，在方案里挑**参数对得上**的那一步。所以 `sd.integrity passes=1` 和 `passes=64` 在方案里是两步、两组判据，面板上是一个按钮加一个可改的轮数。参数在方案里找不到对应的那一步，就只给读数不给结论 —— 和会话那边「改了参数就不给结论」是同一条规矩。

⚠️ **合并不能丢诊断。** 一轮和多轮报的字段刻意不同：一轮报**两个 CRC**（哪些字节读回来不对，只有单轮说得出），多轮报**第一次出错在第几轮**（只有多轮有这回事）。两者都报 `mounted / identical / passes / passed / bytes`，所以判据写法不变。T4-01 守着这一点。

**什么情况下重开**：某个目标的两种参数需要**不同的字段**才能判，而不只是不同的限值。那时它是两个目标。

## 49 · `[BOOT] millis=` 不改 —— 实测证明它不靠余电，而提议的改法治不了真症状

2026-09-16 定。

**决定**：不改。不在 core 打 banner 前拉高 PB10，文档也不写「靠余电」。

**实测**：

| 复位方式 | 次数 | 结果 |
|---|---|---|
| 软复位（SWD） | 4 | 每次都出，`millis=12` |
| **上电复位（POR，人工拔插电）** | 1 | **照样出**，`millis=12`，和热复位逐字节相同 |

**理由**：那行不靠余电 —— bootloader 自己先拉高 PB10 打了一整段启动日志，12 ms 后 core 打印时收发器电荷泵还远没塌完。交接瞬间固定多出的两个字节（`[` `0xC2`，596 字节启动日志里唯一的非 ASCII，正好在 bootloader 交给 app 的那一刻）不是「收发器被关着」造成的：在 `openplc_diag_begin_uart()` 里拉高 PB10 并延时 2 ms 后坏字节不变，原因未查明。这个改法买不到任何可测量的东西，却要抢走 app 对收发器的控制权 —— 那正是 `$PROD/docs/modules/M3/CONSTRAINTS.md` 那条约束要防的。

⚠️ **仍然成立的一条**：**不要再往 core 的这个位置加启动打印**。
交接瞬间那两个坏字节是常态，加得越多越容易把有用的信息挤进那个窗口。

**什么情况下重开**：交接时序变了（bootloader 不再在跳转前关收发器），或者有人真的需要那两个字节干净。

---

## 50 · 优先级：M1 / M2 / M3 高，M4 工装中

2026-09-18 定。

**决定**：工装需求优先级降为中；boot、IAPTool、Arduino core 相关需求为高，先处理高优先级。落到模块上：

| 模块 | 对应哪样 | 优先级 |
|---|---|---|
| `M1` | boot + iaptool | **高** |
| `M2` | boot + iaptool | **高** |
| `M3` | arduino core | **高** |
| `M4` | 工装 | **中** |
| 工程约束 | 跟着它服务的那个模块走 | — |

（每个编号是哪个模块、文档在哪，见 [STATUS.md](STATUS.md) 第二节。）

⚠️ **M1/M2 都归「boot + iaptool」是推断，没有逐模块点名。** 两者的实现都横跨 bootloader 与 `IAPTool`，M2 的信任根验证就跑在 bootloader 里。读法错了在这里改。

⚠️ **「中」不是「不做」。** M4 剩下的活卡在硬件工程师的工装使用反馈上，降级不改变这一点。

**什么情况下重开**：硬件工程师的工装反馈到了，或者 M1/M2/M3 这边的高优先级项清空。

---

## 51 · 找板子只用物理网卡，虚拟网卡一律忽略，三平台都要支持

2026-09-18 定。

**决定**：IAP 的发现和连接只用物理网卡，忽略其他网卡；Windows、Linux、macOS 都要支持。

**权威实现**：`$CORE_REPO/tools/discovery/` 的 `isPhysicalInterface()`，它排掉四类
——没 up 的、回环、**点对点（VPN 的 tun 就是这类）**、没有 MAC 地址的——再交给按操作系统
分别实现的 `isRealHardwareInterface`（三个 `iface_*.go`）。Windows 那份读的是操作系统自己的
`MSFT_NetAdapter.Virtual` 标志，**不靠网卡名**，因为 Windows 会把虚拟网卡也重命名成
`Ethernet 5` 这种，按名字分不出来。分类器取不到结果时**当成真网卡**（fail open），
宁可多试一个也不要漏掉真网卡。

**用在哪**：

| 哪个 | 怎么绑 |
|---|---|
| `$TOOL/IAP_Ether.go` 的广播发现 `getDirectedBroadcastAddrs()` | 只用物理网卡 |
| `$TOOL/IAP_Ether.go` 的四个单播步骤：识别板子状态（`sendUDPWithResponseOnPort`）、认证重启（`sendUDPNoResponseOnPort`）、传文件的 TCP 连接（`RunEther_TCP`/`etherPreflight`） | 经共用的 `dialUDPBoard()` / `dialTCPBoard()`，都调 `netiface.LocalIPFor()` |
| Python 测试脚本（`run_au1.py` `run_s4.py` `run_cdc_does_not_start_ethernet.py`） | 复用同一实现：`$TEST/tools/netifquery/`（`go run` 调 `netiface.LocalIPFor()`），`common.py` 的 `local_ip_for()` 调它 |
| `$TEST/udp_discovery.go` | 2026-09-18 时没有任何筛选 |

**理由**：虚拟网卡会抢走路由 —— 本机 `tun0`（VPN）带一条 metric 0 的默认路由时，`T1-01` 全部超时，看起来像板子不应答。

`sendUDPWithResponseOnPort` 用连接到具体目标的 socket，内核因此替它过滤掉不是目标地址发来的回复。

⚠️ **板子有每源限流窗口**（约 2 秒一个源地址一次）：连续快速重跑探针时板子会返回"不在线"，隔开几秒即恢复，不是绑定代码的问题。

**什么情况下重开**：出现一种板子只能经由虚拟网卡到达的部署（例如板子在容器网络或隧道后面）。
那时它是「默认只用物理网卡，另给一个显式指定网卡的开关」，不是把筛选去掉。

## 53 · SDRAM 自检失败的正向验证不追——负向对照 + 报了原因就够

2026-09-18 定。

**决定**：SDRAM 自检的结论接进上传拒绝消息（`Checksum Failed - SDRAM staging
buffer failed its self-test`），负向对照（自检通过时不误报）已验证。**正向对照（真的烧坏一块
SDRAM 再确认提示出现）不追**。

**理由**：没有 SDRAM 真坏的板子，也不必为了测它去制造一块；坏了能提示就够。

## 54 · `RunEther_TCP` 合并成一条 TCP 连接——两条连接的理由已经不在了

2026-09-19 定。

**决定**：`R1-07`（同一台主机多个工具不互相打断上传）的空档按合并连接处理，不另立需求。`RunEther_TCP` 不再调用 `etherPreflight`，改成自己 dial 一次、ping、
`verifyIdentityMatchesDevice`、再 `sendFile`，和 CDC 通道（`IAP_CDC.go` 的 `runCDCAttempt`）是同一个模式。

**理由**：拆成两条连接原本是为了降级确认要停下来等操作员，而板子会踢空闲连接；降级版本比对已删（`382086d`），`etherPreflight` 剩下的只是一次纯网络问答，两条连接之间的空档没有理由再存在。

**已在真板子上验证**：重跑 `T1-23`，一次真实以太网上传走完，`erase happened AFTER verification`，板子重启后正常起了 app。见
[M1-firmware-upgrade.md](../modules/M1-firmware-upgrade.md) `R1-07` 段落。

**什么情况下重开**：以太网通道再需要一步会等操作员回答的检查时，
要重新权衡是否要拆连接——板子踢空闲连接这条约束没有变。

## 55 · Arduino core 的 app 尺寸上限对齐到 bootloader 实际能收的大小

2026-09-19 定。

**决定**：`open_plc_arduino/boards.txt` 的 `upload.maximum_size` 为 `1835008`，即
`IAP_APP_MAX_SIZE`（`Core/Inc/usbd_cdc_flash.h`：`IAP_STATE_SECTOR_ADDR - IAP_APP_ADDRESS`）；注释直接引用这个定义，不自己重推算式。`$CORE_LIVE` 和 `open_plc_arduino` 两份一致（改动方向：live 先改、编过例程、再拷进仓库，见 `ARCHITECTURE.md`）。

**理由**：app 有尺寸限制；原来的 `1966080` 漏算了 bootloader 自己的第一个扇区（多出 128 KiB），介于 1835008–1966080 字节之间的 sketch 会在 IDE 里编译通过、上传时被板子拒收，用户看到的是升级失败而不是"太大了"。

**什么情况下重开**：bootloader 侧的 flash 分区（`IAP_APP_ADDRESS` 或 `IAP_STATE_SECTOR_ADDR`）
挪动时，这个数要跟着重算，不能沿用 `1835008` 这个具体数字。

## 56 · IAP 升级的防重放继续用挑战-应答 + RTC 备份寄存器，不借鉴 KNX 的序列号机制

⚠️ **「RTC 备份寄存器」那半条已被第 66 条推翻**（2026-09-24 改用 TRNG）。
**没被推翻的是「不借鉴 KNX 序列号机制」** —— 下面那条理由至今成立。

2026-09-19 定。

**理由**：KNX Data Security 的序列号防重放绑在共享对称密钥上——`securityKey()` 要查到 group/p2p key
才能验证序列号没被伪造（`open_plc_arduino/libraries/OpenPLC_KNX/src/knx/secure_application_layer.cpp:556`），
这和「板子上从此不存任何共享密钥」（`docs/modules/M2-ownership.md:391`）直接冲突，照搬等于
推翻那条已经定下的决定。现有方案（`DR1` 持久计数器 + 一次性消费 + 30 秒 TTL，
见 `docs/modules/M1/CHALLENGE-AUTH.md`）不动。

**什么情况下重开**：以后要支持多个同时在场的授权客户端各自独立操作时（现在只有
"单一信任根"这一种模型），KNX 那边"每个发送方单独记一条序列号"的思路才会变得有意义，
届时值得重新评估。

## 57 · bootloader 和 Arduino core 的 RTC 时钟源必须一致，统一走 LSE

2026-09-19 定。

**决定**：两边都用 LSE，不把 bootloader 退回 LSI。

⚠️ **这条当初的理由（保住 `DR1` 的 nonce 计数器）已随第 66 条失效，但结论不变** ——
备份域还装着 RTC 的走时。（原先开机挑哪个继电器响也靠它，第 71 条后开机不再动继电器。）

**理由**：改 `RCC_BDCR.RTCSEL` 会强制复位整个备份域（HAL 的 `__HAL_RCC_BACKUPRESET_FORCE()`），
两边选不同的源就会在每次 bootloader ↔ app 切换时清空 `DR0`–`DR31`。实测证据在
`$TEST/acceptance/2026-09-18-boot-iap-full-run.md`。

**什么情况下重开**：出现一条不经过 bootloader 就能启动的 app 路径时 ——
LSE 振荡器由 bootloader 打开（`$BOOT/Core/Src/main.c:464-467`），app 侧不自己开，
否则 `HAL_RCCEx_PeriphCLKConfig` 会等满 5 秒再报错。

## 58 · `'R'` 记录压到一个 flash word，owner 区改成两段定长

2026-09-20 定。

**决定**：`'R'` 记录 **32 字节**，owner 区切成 **`'O'` 32 条 + `'R'` 96 条**两段。

**理由**：`'R'` 只需要 `type` + `format_ver` + `uid` + 16 字节叶公钥前缀 = 31 字节，
正好一个 flash word —— 签名写入时验完即丢，不进 flash（见第 59 条）。
作废容量从约 50 次涨到 96 次，且**一次撤一个就能吃满**，不依赖批量提交。
两段各自定长而不是混排，是为了保住「一条记录损坏不传染给后面」这条性质。

**什么情况下重开**：`'O'` 或 `'R'` 任一段先被用满时 —— 两段的线是按
「换主人一生几次 / 作废一生几十次」的频率差划的，频率假设变了就要重划。

## 59 · `'R'` 记录写入时验签，读取时只查结构

2026-09-20 定。

**决定**：**能写进去的就生效**，启动时不再验 `'R'` 记录的签名。

**理由**：伪造一条 `'R'` 的全部收益是拒绝服务（让某个合法的叶失效），拿不到任何权限；
而伪造 `'O'` 是完全接管板子，所以 `'O'` 必须每次启动重新验签，两者不对称。
唯一能绕过写入门禁的是 ST-Link 直接写 flash，而那种人能直接重烧整个 bootloader
（WRP 未开，见 `$BOOT/IAPServer/SECURITY.md`），不必绕这个弯。
这条同时让 `'R'` 不再需要 `generation`，从而不再受「链上严格递增」约束 ——
那条约束会让第二次撤销写得进去却不生效。

**什么情况下重开**：给 bootloader 扇区开了写保护（WRP）之后 ——
那时「谁能写 flash」不再等价于「谁能重烧 bootloader」，这条的前提就变了。

## 60 · 撤销只管未来，换主仍然作废已装固件

2026-09-20 定。两条语义**故意不一致**：

| 操作 | 已经装在板子上的固件 | 那把叶 / 那个根再上传 |
|---|---|---|
| **`revoke` 撤销叶证书** | **照常启动** | 被拒 |
| **`setowner` 换根** | **下次启动被拒，停在 bootloader** | 被拒 |

**理由**：两者问的不是同一个问题。撤销问「这个**人**还值不值得信」——
`R2-04` 记录在案的需求是员工离职换人（持证几人到十几个，换人频率不定），
**离职一个同事不该让他经手过的板子集体停机**。换主问「这块**板**还是不是你的」——
所有权移交，新主人多半不希望前任的固件继续跑，`M2-ownership.md` 已把它类比成 UEFI 改 PK。

**代码影响**：启动路径 `IAP_server.c:620` 的 `iap_cert_verify_image()`
最后一个实参由 `owner_slot_is_revoked(...)` 改为 `false`；`root_sig` 仍对**当前**根验。
**上传路径（`IAP_server.c:489`）不动** —— 被撤的叶再上传照旧被拒。
⚠️ **`T2-15`（撤销回溯作废已经装上的固件）判据随之反转**，其余六条撤销用例不受影响。

2026-09-22 实施。

**什么情况下重开**：出现「某把叶的私钥泄露，必须立刻阻断现场所有板子」这类需求 ——
那是安全事件响应，和离职换人不是一回事，届时可能需要两种撤销强度。

---

## 61 · 校准值住扇区 15 最前 8 KiB，metadata 接在后面

2026-09-21 定。**取代第 45 条**（那条让校准值寄生在最后 8 槽、靠 `journal_reclaim()` 搬运）。

```
0x081E0000  ┌─ 校准值区  8 KiB ── 固定地址，工装经 JLINK 写 ─┐
0x081E2000  ├─ metadata 区 120 KiB ── append，548 条 ───────┤
0x081FFFFF  └───────────────────────────────────────────────┘
```

⚠️ **决策 72 之后根区 8 KiB 插在校准值和 metadata 之间**，metadata 区变成 3583 格、511 次（`$BOOT/IAPServer/bootloader_state.c:33-41`）；本条的 548 是当时的布局。

| 写入路径 | 擦什么 | 掉电后果 |
|---|---|---|
| 工装写校准值（**人在场**） | 读校准值到 RAM → 擦整扇区 → 写回 | 当场重来 |
| 升级写 metadata（548 次里的 547 次） | **不擦**，纯 append | 校准值零风险 |
| metadata 区满（548 次一次，**无人值守**） | 读校准值 8 KiB → 擦整扇区 → 写回 + 一条新 metadata | ⚠️ **唯一的风险窗口** |

**理由**：校准值要能覆盖、metadata 要能追加，两者在 NOR flash 上诉求相反。
把校准值钉在**最前面的固定地址**，让 547/548 次升级完全不碰它。

**唯一那个窗口靠「工装按板子 UID 留一份校准值副本」兜住** —— 把后果从「回产线重新标定」
降成「重写一次」。⚠️ **metadata 满了只搬校准值那 8 KiB，旧 metadata 直接丢** ——
`journal_reclaim()` 的注释早就写着 "The old metadata is deliberately not carried over"，
548 条里只有最后一条有用。

**什么情况下重开**：校准值大到 8 KiB 装不下；或者下一版硬件加了 I2C EEPROM
（`I2C3` / `I2C4` 已引到 J2），那时校准值不必再占 flash 扇区。

---

## 62 · 固件版本回退只在上位机侧拦，板子侧不做防回滚

2026-09-21 定。**烧录前由上位机比对版本，低了拒绝、可强制覆盖；板子上不加单调计数器。**

**理由 —— 板子侧的防回滚在这个产品上价值有限**：

| 攻击者 | 板子侧防回滚有用吗 |
|---|---|
| 没有证书的外人 | ❌ 无用 —— 挡住他的是 `iap_cert_verify_image()`，不是版本号 |
| 有物理接触的人 | ❌ 无用 —— 计数器也在 flash 上，他能一起改 |
| 拿到有效叶私钥的人 | ⚠️ 只挡「装回现成旧固件」这条捷径；**他签个高版本号的恶意固件就绕过了**，而**撤销那张叶覆盖得更彻底** |
| 自己人误推旧版本 | ✅ **挡得住 —— 这才是真实价值** |

**所以这是防呆，不是安全机制**，放在上位机侧就够，不值得为它改 on-flash 格式。

**三条路挡不住，只有一条挡得住**：

| 烧录路径 | 版本闸门 |
|---|---|
| **ETH Transfer** | ✅ **挡得住** |
| **CDC Transfer** | ⚠️ **挡不住，是缺陷、要改（决策 132）** —— app 在跑时 `cdcIdentify` 收不到任何应答（sketch 占着 CDC 数据管道），等板子进了 bootloader，identity 第 5 段已经是 `-`。**这条路上不存在能读到已装版本的时刻** |
| **SWD / Serial 直连** | ⚠️ 挡不住 —— 唯一有效手段是 RDP Level 2，**不可逆**，会同时废掉「BOOT0 恢复出厂」和「ST-Link 救砖」。留给客户自己决定，和 WRP 同一个口径（见 [M2-ownership.md](../modules/M2-ownership.md) 第 6 节） |

⚠️ CDC 这一条不改变这个功能的定位（防呆而非安全），但**要在说明里写清楚**。

⚠️ **要在说明里写清三句**：不防的是什么、为什么不防、客户要防怎么做。

**什么情况下重开**：出现明确的合规要求（IEC 62443-4-2 或 CRA 把防回滚列为强制项 ——
这一条至今**未核实**），或者出现「叶私钥泄露且来不及撤销」这类真实事件。

---

## 63 · 撤销之后，靠一条新命令报出「这块板的 app 签名者被撤了没有」

2026-09-22 定。**先报出来**，不做网段批量扫描。

第 60 条让被撤的叶签的固件照常启动，现场因此没有任何信号 ——
客户要知道哪几块板该重传固件，只能逐块问板子。

**为什么是新命令而不是加字段**：另外三条路都已被先前的决议堵上。

| 路 | 为什么不走 |
|---|---|
| `getowner` 加字段 | 回包是个裸十进制数，工具整串 `strconv.ParseUint`；加字段会打断 6 个测试脚本，已否 |
| 撤销名单命令 `getrevoked` | 已否 —— 那问的是「名单里有谁」，这条问的是「这块板中招没有」 |
| 发现应答加字段 | 发现应答是**广播**，每块板每次都往整个网段推这一条，而这件事一年问一次；解析同样会断。⚠️ **不是出于保密** —— 新命令同样不认证就答，和 `getowner`／`getpubkey` 一个级别 |

**形状**：一个动词一个裸值，和 `getuid` / `getpubkey` / `getowner` 一致。

**什么情况下重开**：客户要求一条命令扫完整个网段 —— 那是上位机把发现结果逐个问一遍的活，板子侧这条不用改。

---

## 64 · 所有权只看当下，不留产权来历

2026-09-22 定。

owner 区存的是一条**每条由上一任签名**的链，能一路回溯到第一次认领。
`setowner --wipe` 擦掉整条链、只写回一条**无签名**记录，于是这块板再也无法用自身 flash
证明现任主人是合法接手的 —— 这是 `--wipe` 收回 96 个撤销名额的固有代价，**现已接受**。

**当前影响为零**：板子往后仍然只认当任根签的固件；启动时走链只为找出当任根，一条记录照样够；
`getowner` 本来就不报链，没有任何消费者。丢的是证据，不是权限。

**什么情况下重开**：出现「设备产权要可审计」这类客户要求。

⚠️ **这条不是「可以随便删链」**。链仍然是**授权机制** —— 每次换主都要用上一任的私钥签，
验的就是上一条记录。能少存历史是一回事，取消签名链是另一回事，后者会让换主失去门禁。

## 65 · 跨仓镜像：真重复的强制字节一致，刻意的子集比共有函数

2026-09-22 定。针对 bootloader（`$BOOT/IAPServer/`）和 Arduino 库
（`$CORE_REPO/libraries/OpenPLC_IAP/src/`）两处手写的同名 C 文件。

| 文件 | 关系 | 怎么守 |
|---|---|---|
| `sha256.c` `sha256.h` | **真重复**，原先只有头注释不同 | `P2` 强制**字节一致** |
| `iap_cert.c` | **真重复**，原先差一行注释 | `P2` 强制**字节一致** |
| `iap_auth.c` | **刻意的子集** —— core 只要验证半边，没有 `iap_auth_report_backup_domain` | `P2` 比 `iap_auth_issue_challenge` 的**规范化正文**，外加 `iap_auth_verify_and_consume` 里**签名覆盖哪些字节**那三行 ⚠️。`next_counter` 随第 66 条一起删了；取随机数的 `rng_words` 两边**故意不同**（bootloader 用 CubeMX 的句柄，core 转调 `OpenPLC_Net` 的 `openplc_rng_words()`，第 67 条），不比 |
| `iap_auth.h` `iap_cert.h` | 同上 | 原有的格式常量比对不变 |

⚠️ **不引入共享文件，[ARCHITECTURE.md](../repo/ARCHITECTURE.md) 的规矩 3 仍然有效** ——
没有 submodule，没有构建期生成拷贝，两个仓各自仍是一个真实文件。
变的只是「改了一边忘了另一边」从此当场报错，而不是等到板子上才现形。

**为什么不合成一份**：这两个仓没有共享构建，合并只能靠 submodule 或生成拷贝，两条都被那条规矩排除。

⚠️ **`iap_auth_verify_and_consume` 整个函数比不得**，两边本来就该不同：bootloader 走
`owner_slot_root()` 并打印诊断，app 走 `owner_root_ro_get()` 且静默返回。
必须一致的只有**线上契约** —— 签名覆盖 `nonce || msg`、这个顺序、这个长度。
两边对不上，任何重启请求都验不过。

**什么情况下重开**：`iap_auth_issue_challenge` 需要在两边**故意**不同 ——
那时比对正文会变成误报机器，得跟着换成更小的锚点。

## 66 · nonce 改用 TRNG，废掉 RTC 备份寄存器里的那两个计数器

2026-09-24 定。启用 RNG 外设，nonce 直接取 16 字节真随机数，
`DR1`（bootloader）和 `DR2`（app）两个持久计数器一并删除。**这条重开第 56 条。**

**理由**：计数器只是「记住 nonce 发到几号了」的笔记本，为了让它跨掉电活着，
牵出了 VBAT 电池、`DR3` 见证值、第 57 条的时钟源约束、以及 `DR1` 和 core
`backup.h` 的撞车。TRNG 用概率取代记账，这条依赖链整条消失。
**一次性消费和 30 秒 TTL 不变** —— 真正挡住重放的是那两条。

⚠️ **RNG 取不到数就拒发挑战**（`iap_auth_issue_challenge()` 因此改成返回 `bool`）——
读不出来时寄存器多半是 0，拿它当 nonce 等于每次都发同一个，比现方案更糟。

**什么情况下重开**：换到没有 TRNG 的芯片。

## 67 · RNG 的另外两个用处：lwIP 的随机数和 TCP 初始序列号

2026-09-24 定。两边（bootloader、app）同样做：

| 用处 | 做法 | 理由 |
|---|---|---|
| lwIP 的 `LWIP_RAND()`（DHCP 事务号、临时端口） | **开机在 lwIP 初始化前取一个 RNG 字给 `srand()`**，`LWIP_RAND()` 仍是 `rand()` | 这几处只要「每次开机不同、每块板不同」；改 `cc.h` 会被 CubeMX / 上游库覆盖且无人报警 |
| TCP 初始序列号 | `lwipopts.h` 定义 `LWIP_HOOK_TCP_ISN`，每个连接取一个 RNG 字，取不到退回 `rand()` | lwIP 官方钩子，不碰第三方文件；默认实现从 6510 累加，可预测 |
| 开机选继电器 | **不改**，仍用 RTC | 那一步在「阶段 1」，跳 app 前不许留外设状态；现做法实测六个都用得上。⚠️ **已被第 71 条取代**：开机不再动继电器 |

app 侧 **RNG 句柄归 `OpenPLC_Net`**（对外 `openplc_rng_words()`），`OpenPLC_IAP` 的 `rng_words()` 只转调它 ——
因为 `OpenPLC_IAP` 依赖 `OpenPLC_Net`，反过来不行。

**什么情况下重开**：同第 66 条，换到没有 TRNG 的芯片。

## 68 · 上游库的例程也要在这块板上编得过

> ⛔ **已被下面的决策 181 取代**（2026-11-13）：板卡包不再带上游库的例程，`P5` 只编自有库。

2026-09-24 定。板卡包里上游 STM32duino 库的例程（`Wire`、`SPI`、`EEPROM` 等）
**一律补上 `OPENPLC_APP_VERSION(1, 0, 0);`**，`P5` 从只编自有库扩到上游库。

**理由**：没写 `OPENPLC_APP_VERSION` 的 sketch 编不过（版本号由 sketch 声明、编进 core），
而用户在 IDE 里打开的第一个例程多半是上游的 —— 不改就是开箱即报错。

本来就不面向 H743 的例程不强求，列进 `P5` 的排除表并写明理由。
⚠️ **从上游同步这些库时要保留那一行。**

**什么情况下重开**：版本号改回可选。

## 69 · 四件搁置的小事一起定了

2026-09-24 定。

| 事 | 定案 | 理由 |
|---|---|---|
| 认证失败的 RAM 环形缓冲 | **删缓冲和两个读取函数，失败时打的那行日志留着** | 缓冲零读出路径；那行日志是现在唯一看得到认证失败的地方 |
| bootloader 的 IAP 协议 | **补一份命令一览**：[IAP-PROTOCOL.md](../modules/M1/IAP-PROTOCOL.md) | 核心协议原来只能读代码 |
| `ID-MAP.md` | **现行编号那张表改由脚本生成**，`P18` 查它有没有过期 | 手维护漂过两次，且不在任何检查里 |
| 五条用户路径 | **进 `CHK-B` 发版验收**（`CHK-B9`） | 要真板子、要按 BOOT0，放进改动后自检太重 |

**什么情况下重开**：各条独立，出现相反的需求就单独重开那一条。

---

## 70 · 每块板工装测试时都校准 AI/AO，修正值写进板子并在 app 里生效

2026-09-28 定。

| 事 | 定案 |
|---|---|
| 校准谁 | **每块板**在工装测试时都校准，不抽检 |
| 做到哪 | 整条链路：工装算出系数 → 写进扇区 15 的校准值区（第 61 条）→ app 开机读出、AI/AO 读写时套用 |
| 精度指标 | 按 IEC 61131-2 定成硬指标，数值另定；**指标放在方案文件里，要能改**（换方案文件即可，第 30 条） |

**理由**：只写不读，修正值不起作用；指标的数值还没定，所以必须能改。

**什么情况下重开**：指标放宽到出厂不校准也能达到。

---

## 71 · 开机窗口用系统指示灯提示，开机不动任何输出

2026-09-28 定。**取代「开机选继电器：不改」那一行**（第 69 条附近的表）。

| 时刻 | 提示 |
|---|---|
| BOOT0 窗口那 2 秒 | 系统指示灯（PE2，[HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「PE2」）快闪，串口打一行 |
| 按满 10 秒，恢复出厂已就绪 | 指示灯常亮到松手，串口打一行 |

**理由**：继电器上接了负载时，每次上电都会被动作一次（IEC 61131-2:2003 6.3.1.4，见 [IEC-61131-2.md](../standards/IEC-61131-2.md)）；要按 BOOT0 的人就站在板子跟前，看得见灯。

**什么情况下重开**：下一版硬件加了蜂鸣器或别的专用提示器件。

---

## 72 · 出厂不写任何根，第一次上传时自动认领

> ⚠️ **2026-10-09 第 93 条**：产线第 6 步会自动认领产线的根，通过后再恢复出厂。

2026-09-30 定。

| 事 | 定案 |
|---|---|
| 出厂 | 只烧 bootloader 和校准值，**不写任何根**。公开根和编在 bootloader 里的 `fw_public_key` 一起取消 |
| 第一次上传 | IAPTool 发现板子没有根，就在本机生成密钥对（已有就复用），把公钥写进板子完成认领，再签名上传。**USB 或网口都可以，不用按 BOOT0** |
| 之后 | 换根 / 换主照旧用 `setowner`，不限次数，不改也不重写 bootloader |
| 恢复出厂 | 仍是长按 BOOT0 超过 10 秒，回到「没有根」，下次上传再自动认领 |
| 私钥放哪 | 本机一个固定的默认位置，不在板卡包目录里；IAPTool 生成时和读取时都把这个路径告诉用户 |
| 换电脑 | 用户自己把根私钥拷到新电脑的默认位置 |
| 多人合用 | 用现有的证书机制：根持有者给同事签发叶证书 |
| 根区放哪 | 并进扇区 15（`0x081E2000` 起 8 KiB），擦扇区 15 时把根区暂存在备份 SRAM |
| 工装 | 测试走 ST-Link，不经 bootloader，和根、证书无关 |

**理由**：用户拿到板子不用按键、不用 ST-Link，也不用重编 bootloader 就能用上自己的根。

**挡不住的**：在板子认领之前，同一网络里抢先连上它的人可以先认领；用户上传失败后长按 BOOT0 恢复出厂再来。今天没认领的板子信公开根，这个人本来就能往里传固件，所以不比今天弱。

**什么情况下重开**：需要板子开箱就能跑某个固件（比如出厂自带演示程序）。

---

## 73 · 工装的对端串口由用户选、记在本机；串口列表要显示芯片

2026-09-30 定。

| 事 | 定案 |
|---|---|
| 对端串口（如 RS485 的对端） | 由用户在面板里选，记在本机文件（`PortTool` 旁的 `porttool_ports.json`）；方案文件不写口名 |
| 串口列表 | 每个口除了口名，还显示它是什么芯片 / 设备，Linux 上尤其要有 —— 只有 `ttyUSB0` 谁也认不出 |

**理由**：口名随机器和插入顺序变，方案里写死的 `COM16` 在 Linux 上打不开，换台 Windows 也可能不对（Linux 上实测如此）。

---

## 74 · PC 工具用 Go，驱动测试的脚本保持 Python

2026-09-30 定。

| 部分 | 语言 |
|---|---|
| 发给用户的 `IAPTool`、`PortTool` | Go |
| 驱动真板子的测试、静态检查、编译打包的脚本 | Python，不改写 |

**理由**：用户拿到的程序已经不依赖 Python；`host/crypto_ref/` 这类测试要和 Go 代码互相独立，改写成 Go 就失去了裁判作用。

---

## 75 · 交给用户的说明文档中英两版

2026-09-30 定。

| 事 | 定案 |
|---|---|
| 范围 | 只管交给用户和硬件工程师的说明（交付包的使用说明、`start.cmd` 菜单、用户拿到的仓库的 README）；设计文档和给开发者的说明照旧用中文 |
| 版本 | 每份都有中文版和英文版 |
| 文件名 | 仓库里 `README.md` 是英文、`README.zh-CN.md` 是中文，开头互相链接；交付包里 `README.zh-CN.html` / `README.en.html`（`start.cmd` 里不能写中文文件名，换代码页就找不到）；`start.cmd` 的菜单和提示每行中英并列 |
| 现有几份 | `$TOOL/README.md` / `$TOOL/README.zh-CN.md`、`$PORTTOOL/tools/delivery/` 里的 README 和 `start.cmd`（原在 `make_delivery.py` 里，决策 149 后挪成模板）、`$CORE_REPO/libraries/OpenPLC_Ports/README.md` / `$CORE_REPO/libraries/OpenPLC_Ports/README.zh-CN.md`、`$CORE_REPO/libraries/OpenPLC_SDRAM/README.md` / `$CORE_REPO/libraries/OpenPLC_SDRAM/README.zh-CN.md` |

⚠️ 两版之间没有自动检查，改一版要同时改另一版。

## 76 · PortTool 从 `IAPTranfer_Tool` 拆成自己的仓库

2026-09-30 定。

**决定**：PortTool（给硬件工程师的端口测试面板）搬出 `$TOOL`，单独成 `OpenPLC_PortsTestingTool` 仓库（`$PORTTOOL`）；`$TOOL` 只留 IAPTool（给客户的烧写工具）、bootloader 的构建和烧写、以及它们的测试资产。

**理由**：两个工具做的是两件事、给不同的人用；两边唯一共用的是串口层 `internal/serialx`，除此之外没有任何代码复用。

**2026-10-01 补充：两个仓完全彼此分离，代码和文档都各自描述各自的。**

| 东西 | 定案 |
|---|---|
| 代码 | 两个仓不互相调用、不互相读文件；各自有本机配置、构建、自检 |
| `internal/serialx` | 两边各一份、各管各的，不做跨仓比对 |
| 各仓的 README、说明文档、代码注释 | 只描述本仓，不提对方 |
| 两个仓都依赖的 | 只有 `$BOOT`（工装固件 `porttool.c` / bootloader 源码在那）和 `$PROD`（产品文档） |

**什么情况下重开**：两边出现了真实的代码复用。

## 77 · 面板要体现板子的错误和异常；不合固件的方案拒跑；同一功能只留一份

2026-10-01 定。

| 事 | 定案 |
|---|---|
| 板子的错误和异常 | 面板上都要看得见：固件回的 `ERR`、判定失败（同时点故障灯并停掉持续测试，即决策 37 第 3 件）、持续测试中板子复位（毫秒计数往回跳）、连接断开 |
| 不合固件的方案 | 面板和 CLI 一样，直接拒跑，并说出哪一步、为什么 |
| 重复实现 | 同一功能只留一份，多出来的删掉。包括：PortTool 的两份链路对端应答、两份控制口回显、两处 `sim` 分支、页面自己解析 `pt.run` 应答（改由 Go 解析）、被方案对端取代的 `porttool answer`；IAPTool 手抄进 `TestCase` 的协议常量和绑网卡拨号、CDC 和以太网各拼一份的 flash 命令、`init_machine.py` 里重写的平台层 |

**理由**：面板是硬件工程师判断板子好坏的唯一窗口，看不见的异常等于没测；两份实现会分叉，判据不一致比没有判据更糟。

**什么情况下重开**：不重开。

## 78 · 测试分部件、契约、整机三层；部件仓用原生工具，整体测试住 `OpenPLC_Test`

2026-10-02 定。

| 层 | 证明什么 | 住哪 |
|---|---|---|
| 部件 | 一个部件自己的逻辑对 | 那个部件的仓，只用该语言自带的测试工具（C 用 CMake/Makefile，Go 用 `go test`，板卡包一个很薄的 `arduino-cli` 脚本） |
| 契约 | 两个部件对同一份格式、常量、算法理解一致 | `OpenPLC_Test`（`$TEST`） |
| 整机 | 用户会走的路在真硬件上走得通 | `OpenPLC_Test` |

**判据**：跑它需要两个以上仓里的东西，就归契约或整机；只需要一个仓，就回那个仓。文档检查归 `$PROD`。烧录、抓串口、多机本机路径这套 Python 基础设施只在 `$TEST` 有一份。

**理由**：各部件的测试证明不了两侧对同一件事理解一致（如 `run_setowner.py` 的 owner 记录版本号与 bootloader 不符）；部件仓不需要重工具，基础设施只留一份就不会在几个仓里分叉。

**例外（2026-10-02 定）**：一个部件的源码因为构建方式分在两个仓时，算同一个部件，测试跟着 PC 那一半走。目前只有工装：`$BOOT/TestCase/porttool/` 和它编译时用到的 `$BOOT` 头文件算 PortTool 的一部分，所以 T4-01、模拟板、T4-02、T4-03 留在 `$PORTTOOL`。bootloader 本体的文件（如 `IAPServer/calib_area.h`）不在例外里。2026-10-11 扩到工装协议的镜像：板卡包例程 `FixtureDemo` 和工装固件的契约测试 T4-05 也留在 `$PORTTOOL`（决策 104）。

**什么情况下重开**：出现一条测试按上面的判据归不了类。

## 79 · 测试阶段不做向后兼容

2026-10-03 定。

**决定**：在第一次正式对外发版之前，不为旧版本的 bootloader、板卡包、IAPTool、flash 布局或 owner 记录写任何兼容或迁移代码；格式变了就硬切，板子上的旧数据删了重来。

**理由**：没有要保留的现场板子和用户数据，兼容代码只会增加要测、要维护的分支。

**什么情况下重开**：第一次正式对外发版之后。

## 80 · 板卡包只提供能力，看门狗和报警由用户自己决定

2026-10-03 定。

**决定**：板卡包和 bootloader 不替用户打开看门狗，不占用任何输出当报警输出。提供的是能力：sketch 能开看门狗、喂狗、知道上次是不是被看门狗复位的；报警用哪一路输出、什么时候报，由用户在自己的代码里定义。手册写明这些能力怎么用，以及标准 2003 5.8 要求的看门狗和报警输出要由用户的程序来实现。

**理由**：什么算故障、该停哪台设备，只有写程序的用户知道；平台替用户决定，会占掉用户的输出，也会在用户不想要的时候复位或停机。

**取代**：2026-10-03 早先定的「板卡包默认开 IWDG、每次 `loop()` 喂」。

**什么情况下重开**：不重开。

## 81 · 用户程序接管之前，所有输出由 bootloader 主动置 0

2026-10-03 定。

**决定**：从 bootloader 开始跑，到用户程序第一次写某个输出为止，bootloader 主动把每个输出置到 0：继电器断开、DO 关、AO 0 mA。不靠芯片内部的上下拉，也不靠引脚悬空时碰巧的电平。之后怎么输出全由 app 决定。

**理由**：接着负载时，开机、复位过程中的任何输出都是一次意外动作（标准 2003 6.3.1.4）；用户程序还没跑，用户的代码管不到这段时间。

**和决策 80 的分工**：80 管 app 跑起来以后的机制（看门狗、报警），由用户决定；81 管 app 接管之前，由平台兜底。

**什么情况下重开**：不重开。

## 82 · 工装面板可选中文 / English / Deutsch，默认中文

2026-09-30、2026-10-03 定。**这是决策 11「补一个语言开关」那种重开，第 11 条原文不改。**

**决定**：面板上给人看的字三种语言可选，默认中文，选择存在 exe 旁边的 `porttool_settings.json`。字串在一张嵌进 exe 的词典里，Go 只回代号；日志文件、导出、控制台、报告照决策 11 保持英文。

**理由**：工装的使用者不只说中文；一张词典一处出处，查「三种语言齐全」只需查一张表。

> 2026-10-13 定：审稿前德语也在语言菜单里，标「（未审）」；审过后 `de_reviewed` 改 `true` 去掉这个标记。

**什么情况下重开**：要加第四种语言时不用重开，往词典加一列。

## 83 · 只有 0.1.3 一条发布线：开发分支上的功能全部进 0.1.3，测完重发

> ⛔ **已被下面的决策 179 取代**（2026-11-11）：开发分支上的改动作为 0.2.0 发布，不再重发 0.1.3。

2026-10-03 定。

**决定**：板卡包（`v0.1.3-dev`）、bootloader（`v0.1.3.2`）、IAPTool（`v0.1.3`）上的全部改动一起作为 0.1.3 重发，上板测完后重建 release、tag 和索引（原地替换已发布的 release 资产），不升版本号。

**理由**：要的是 0.1.3 本身完整可用，不是再发一版。

**代价**：版本号不变，IDE 不提示已装用户更新，要卸载重装；已有的板子一律用 ST-Link 烧最新的 bootloader（决策 72、81 依赖它），不做旧 bootloader 的升级路。

**什么情况下重开**：要发第二个版本时。

## 84 · 板卡包自带 SD 卡和文件系统，外壳自己写，不带 GPL 代码

2026-10-04 定。

**决定**：板卡包带 FatFs（原样）和 `OpenPLC_SD`：后者只收 STM32SD 里 BSD-3 的驱动部分（`bsp_sd`、`Sd2Card`、`SdFatFs`），外面一层 `SD` / `File` 接口自己写，形状照 Arduino 的 SD 库。例程 `SD_ReadWrite`、`SD_FileReceive` 改用它。

**理由**：STM32SD 的 `SD.cpp`、`STM32SD.h` 是 GPL v3，客户 sketch 一链接就得公开所发固件的源码；FatFs 和其余部分是 BSD-3。

**什么情况下重开**：上游把那一层改成宽松许可证时。

## 85 · 要做的事和在等的事只写在两份待办清单里：IAP 一份，工装一份

2026-10-04 定，2026-10-08 改成两份。

**决定**：待办和「在等外部的事」只写进两份待办清单。工装（`$PORTTOOL`、`$BOOT/TestCase/`）一份，其余（bootloader、app、板卡包、IAPTool、发版）一份。两份都按「上板那天按顺序做」「不用板子、现在能做的」「等外部」「优先级最低」分节。做完的行直接删，不打勾留着（git 有历史）。待定的问题定了、要动手的事写进对应的那份。验收单 CHK-A / B / C 是反复走的流程，不是待办，留在 `ACCEPTANCE-CHECKLIST.md`。

**理由**：同一件事散在几份待办、验收单、对账表里，每天要对齐几份文件，而且必然会对不上。分成两份是因为 IAP 和工装两条线并行推进。

**什么情况下重开**：不重开。**不加第三份。**

## 86 · 工装镜像在 `$BOOT` 源码的临时副本里编，只留镜像，不碰 `$BOOT/Debug/`

2026-10-08 定。

**决定**：`build_fixture.py` 把 `$BOOT` 工作区的源码（`git ls-files -co --exclude-standard`）拷进 `$PORTTOOL/Output/build/fixture/`，用那里自己的 CubeIDE workspace 编；编完把 `.elf/.bin/.hex/.map` 和固件版本号（`VERSION`）留在 `$PORTTOOL/Output/fixture/`，`build/fixture/` 整个删掉。烧录和交付打包都从 `Output/fixture/` 取。源码仍只在 `$BOOT/TestCase/porttool/`。

**理由**：IAP 和工装两条线并行开发。原来两边共用 `$BOOT/Debug/` 和同一个 workspace，会互相覆盖产物、互相锁住构建，还可能把工装镜像当成 bootloader 烧进去。

**什么情况下重开**：工装改成单独的工程时。

## 87 · `TestCase/` 里的旧端口测试并进工装后删掉，不留两套

2026-10-08 定。

**决定**：删 `ADC/` `DAC/` `DIN/` `RELAY/` `RS232/` `PWM/`（连同 `common/port_pwm.*`）、`common/bringup_test.*`、`CAN/can_test.*`、`RS485/rs485_test.*`，以及 `ETH/` `SD/` `SDRAM/` 里只服务旧入口的函数；`main.c` 那排 `*_TEST_ENABLE` 宏和调用一并删。KNX 的逐边沿时序、脉宽 / 延迟直方图、上拉开关对比改成工装的 `pt.run` 目标后再删 `KNX_Test_Run`。工装仍在调用的函数（KNX 会话层、`SD_Test_*Once` 等）保留。CAN 的时钟源 / 位时序进 `pt.caps`；CAN 示波器模式、bus-off 自动恢复、RS485 板端回显、硬件 TIM1 PWM 不补。

**理由**：工装已覆盖这些端口，两套测试长期并存只增加维护。

**什么情况下重开**：发现某个被删的能力在工装里补不了、又非用不可时。

## 88 · 不再考虑 VBAT 电池没电的情况

2026-10-08 定。

**决定**：不拆电池做实测；R1-31 维持 2026-09-19 的实地证据。

**理由**：判断备份域丢失只看标记值，与丢失原因无关；拆电池只多证明芯片自身行为。

**什么情况下重开**：现场出现电池没电导致的故障时。

## 89 · 工装测试分六步；标准值来自人工、仪器或标准机

2026-10-09 定。**取代第 19、39 条。**

| 步 | 名称 | 内容 |
|---|---|---|
| 1 | 研发测试 | 现在的端口测试，给研发查问题：单个端口自选档位（基本 / 满载 / 负载）和时长 |
| 2 | 功能测试 | 所有端口跑基本 + 满载，失败即停 |
| 3 | ~~校准测试~~ | ⚠️ 2026-10-10 第 97 条：并进研发测试，不再单独成步 |
| 4 | 性能（老化）测试 | 所有端口长时间满载；AO、DO、继电器另跑负载测试 |
| 5 | 安规测试 | 人工问卷 + 合格与否，先只留位置 |
| 6 | 用户级功能测试 | bootloader + Arduino demo 再跑一遍功能测试，见第 93 条 |

| 事 | 定案 |
|---|---|
| 怎么选 | 第 2–6 步按顺序，可一键全跑，也可只选其中一步或几步。~~全跑时档位和时长固定在方案文件里~~（⚠️ 第 97 条改：功能 / 老化 / 用户级是用户自己配的，记住上一次）；研发测试自选 |
| 记录 | 单独选某几步时不记录任何东西 |
| 接线 | 开测前所有线和设备都插好，步骤之间不换线 |
| 标准值从哪来 | 人工输入；仪器（软件控制它输出或读它的输入，接口先预留）；标准机（另一台人工校准过的 OpenPLC，跑专门的 Arduino app，由上位机控制）。DI / DO 同样适用，例如标准机 DO 接被测板 DI |
| 标准机的精度 | 人工确认 |

**理由**：第 39 条的「没有陪测板、没有外接仪器」和第 19 条的「工装板由硬件工程师做」已不符合现在的产线安排。第 39 条里核实过的硬件事实（板上没有电源电压和输出电流采样）仍然成立。

**什么情况下重开**：产线流程本身改了。

## 90 · 校准：精度 AI / AO 都是 ±1 % FS，点数可配，工装固件直接把 k、b 写进扇区 15

2026-10-09 定。

> ⚠️ **2026-10-10 第 97 条改了「写入」这一行**：在研发测试里拟合，k、b 存 PC 本地文件，由研发手动烧进板子；不再由工装固件自己写。精度和点数不变。
>
> ⚠️ **2026-10-10 第 99 条改了「精度」这一行**：校准只取最小二乘的 k、b，不判残差；±1 % FS 留给读数 / 输出测试。

| 事 | 定案 | 原来 |
|---|---|---|
| 精度 | AI1、AI2、AO1、AO2 拟合后最大残差 ≤ 1 % FS；原需求里「偏离校准线 ±10 % 判不合格」并进这一条 | AI ±0.1 %、AO ±0.3 % |
| 点数 | 3–5 点，方案文件里配，默认 5（AO 默认 3，见第 94 条） | 定死 5 点 |
| 写入 | 工装固件得出每路 k、b 后直接写进扇区 15 校准值区的固定位置（第 61 条） | PC 按 UID 存档、工站 10 用 J-Link 写 |
| 格式 | 每路两个数：k（增益）、b（偏移） | 不改 |

**理由**：用户定。重烧 bootloader 时仍只擦扇区 0–14，校准值区不受影响。

**什么情况下重开**：±1 % FS 达不到，或者客户要求更高精度。

## 91 · 老化里的继电器：开合次数和间隔人工配，超过 100 次要提醒

> ⚠️ **2026-10-14 已删，被第 123 条取代**（用户：继电器需求完全重改，相关需求都删掉）。

## 92 · 总线判丢包率和错误计数，速率只看 ETH / USB，延时尽量保留

2026-10-09 定。**补充第 42 条**：CAN、RS485、KNX 判丢包率和错误计数，不判速率；ETH、USB 另判速率；各口能报延时的都报。

**理由**：KNX TP1 固定 9600 bps，速率是常数。

**什么情况下重开**：同第 42 条。

## 93 · 用户级功能测试：自动认领产线的根，通过后提示并恢复出厂；demo 讲工装协议

2026-10-09 定。

| 事 | 定案 |
|---|---|
| 认领 | 第 6 步经 IAPTool 上传 demo，用产线电脑的根自动认领（第 72 条的流程） |
| 收尾 | 功能测试全过后提示，并恢复出厂，板子出厂时仍然没有根（第 72 条不变） |
| 协议 | Arduino demo 回报结果用和工装固件一样的协议，面板不分两套 |

⚠️ **第 94 条已定：恢复出厂由 ST-Link 擦写完成。** ~~恢复出厂现在只有「按住 BOOT0 满 10 秒」这一种门控~~（[M2-ownership.md](../modules/M2-ownership.md)），软件做不到「自动」。

**什么情况下重开**：出厂要带演示程序（第 72 条的重开条件）。

## 94 · 只校准 AI / AO；AO 默认 3 点；第 6 步后用 ST-Link 恢复出厂；标准机走同一流程

2026-10-09 定。

| 事 | 定案 |
|---|---|
| 恢复出厂 | 第 6 步通过后，ST-Link 擦掉 bootloader 和校准值区以外的全部 flash，板子回到第 72 条的出厂状态。不用按 BOOT0 |
| 校准哪些口 | 只校准 AI、AO；DI、DO 不校准 |
| AO 的点 | 数值和个数人工可设，默认 3 点（第 90 条的默认 5 点只剩 AI） |
| DO 基本测试 | ~~8 路逐路开、关一次，经 DO→DI 读回 0/1 一致，`ef1` / `ef2` 不报故障~~ ⚠️ 2026-10-09 改：逐路读回不是测试项，DO 测带负载输出 |
| 标准机 | ~~用 OpenPLC 板子做。流程和产品板相同，但不跑老化；校准用人工模式（上位机里填仪表读数，算出 k、b 写进板子）；最后一步烧标准机 app，不烧用户级功能测试的 demo~~ ⚠️ 2026-10-10 第 97 条改：先确认校准值已烧录、线路接好；没有就烧工装固件和校准公式，有就跑一遍功能测试 |

**理由**：第 6 步时 ST-Link 本来就插着，所以不需要新增一条软件恢复出厂的通路，第 72 条的所有权模型也不用动。

**什么情况下重开**：第 6 步时 ST-Link 不再插着。

## 95 · KNX 只做 IP+TP 一种形式，板子当网关用；第一步先能打印总线数据、能往总线发

2026-10-09 定。

| 事 | 定案 |
|---|---|
| 形式 | 只做 IP+TP；只接 TP、只接 IP 的设备模式不做 |
| 用途 | 板子做网关 |
| 第一步 | 打印 TP 总线上的报文；往 TP 总线发报文 |

同日补充：只用 ETS 能识别、能编程的模式，不自创。

| 事 | 定案 |
|---|---|
| 模式 | 只用 ETS 认识、能编程的 mask：TP 设备（0x07B0，默认）和 IP 网关（KNXnet/IP 路由器，0x091A）。本库自造的 0x5780 和只走 IP 的设备 0x57B0 删掉 |
| 例程 | TP 设备例程（`KNX_Switch`、`KNX_Inputs`）、IP 网关例程、`KNX_BusMonitor` |
| 目标 | ETS 给 PLC 和测试盒上的三台设备编程，之后互相控制；每条用例有对应的 Arduino 例程，另有一个收到总线报文就打印、能发报文让别的设备动作的通用例程 |

**推翻**：2026-10-03「只做 TP 总线设备」。

2026-10-12 补：测试盒三台设备保留别人编好的配置，ETS 只给板子编程。

**什么情况下重开**：要求板子在 KNX 里做网关以外的角色。

## 96 · 工装完整测试、制作标准机中途停下后，从停下的那一步整步重跑

2026-10-09 定。

| 事 | 定案 |
|---|---|
| 接着跑 | 面板按 UID 记住每块板已通过哪几步；再接上同一块板时，问「从第 N 步继续」还是「从头」；停下的那一步整步重来 |
| 已写入的校准值 | ~~第 3 步已经通过的话，k、b 不重写~~（⚠️ 第 97 条：校准已不在流程里） |
| 停的那一刻 | 端口全停，输出回到关 / 0；ST-Link 烧录和写扇区 15 等写完再停；第 6 步认领了产线的根但还没恢复出厂时，先恢复出厂，做不到就在面板上红字标出「这块板带着产线的根」 |
| 断电、拔 USB | 和按「停止」同样处理 |

**理由**：老化最长 4 小时，作废从头太浪费；精确到项要把累计计数和时长跨两次运行拼起来，两次之间换过线、断过电时结果不可信。

**什么情况下重开**：某一步整步重跑的代价太大（比如老化改成远超 4 小时）。

## 97 · 面板分三类：研发测试是测试库，功能 / 老化 / 用户级是配置，工装完整测试和制作标准机是入口；点右上角「开始」才启动

> ⚠️ **2026-10-14 界面部分被第 125 条改**：测试类型只剩研发测试和工装完整测试两块，功能 / 老化 / 安规 / 用户级是工装完整测试里的子测试；启动按钮只有「配置完成，开始测试」。

2026-10-10 定。**改了第 89、90、94 条的部分内容**（各条下有标注）。

| 事 | 定案 |
|---|---|
| 研发测试 | 列出全部端口，每个端口若干测试项，研发逐个选端口、选项来测，是全面的测试库。AI / AO 每一路是什么档在这里登记 |
| 校准 | 在研发测试里对应端口上做：多点测出来，拟合出 k、b，存在 PC 本地文件里；由研发手动烧进板子 |
| 功能、老化、用户级功能测试 | 都是配置：选测哪些端口、每个端口测哪些项、配置（含电压 / 电流）、测多久；记住上一次的配置作为默认。点它们不启动测试。读数用板子上的校准公式比对 |
| 工装完整测试 | 最大的入口：选 2–6 里跑哪几步，确认后点右上角「开始」才启动。勾选的步骤要测的 AI / AO 在板子上没有校准值时不让开始，提示先到研发测试里校准并烧录 —— 没有校准公式，读数比对没有意义（2026-10-10 定） |
| 制作标准机 | 先确认校准值已烧录、线路已接好：没有的话，烧工装固件和校准公式，烧完即结束，等用户操作（2026-10-10 定）；有的话，跑一遍功能测试。不再走 bootloader + 标准机 app |
| 启动 | 左边的按钮（测试类型、工装完整测试、制作标准机）只是菜单，只有右上角「开始」会启动 |
| 校准 | 不再是单独的测试类型，并进研发测试：AI / AO 每路一个「校准」测试项，人工逐点给标准值或读仪表、填进面板，拟合出 k、b，存本地文件，研发手动烧录。工装完整测试里没有校准这一步；其余步骤沿用第 89 条的编号（2026-10-10 定） |

**理由**：用户定。

**什么情况下重开**：产线流程本身改了。

## 98 · 端口测试项里要改固件的四件事：ETH / USB 满速率回送、RS232 与上位机收发、产线 CAN 对发、AI / AO 档位登记

2026-10-09 / 10 定。

| 事 | 定案 |
|---|---|
| ETH、USB | 固件加一种满速率回送：电脑带序号尽力发、板子原样送回，一次同时得出速率、丢包率、延时。现在一次只能跑回送 / 只收 / 只发中的一种，做不到同时 |
| RS232 | 改成和上位机收发（USB-232 转换器做对端），加波特率参数。现在是 C05 / C06 短接自回环、没有波特率 |
| CAN | 产线对发的对端可选标准机或上位机（USB-CAN 转换器）；`extloop` 不经过收发器 U8 / U7，只留在研发测试 |
| AI / AO 档位 | 档位是焊锡桥定的，软件切不了（[HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「档位决定」）；在研发测试里登记每一路焊成了什么档，面板据此换算单位和满量程。AO 只出电流，登记的是 0–20 mA 还是 4–20 mA |

**理由**：老化要按最大速率跑，同时统计丢包和延时；RS232、RS485 都和上位机对测；产线要证明收发器。

**什么情况下重开**：硬件改成能用软件切换 AI / AO 档位时，档位那一行重开。

## 99 · 校准只取最贴合测得值的 k、b，不判残差；面板显示回归和最终的 k、b

2026-10-10 定。**修改第 90 条的「精度」一行**。

| 事 | 定案 |
|---|---|
| 拟合 | 每路用最小二乘直线拟合测得的点，得出 k、b；不因残差大小拒绝保存 |
| 显示 | 校准卡片画出回归：测得的点和拟合直线，并写明最终的 k、b |
| k、b 本身 | 不设范围，不拦 |
| ±1 % FS | 不再用在校准上；仍是 AI / AO「读数 / 输出」测试项的判据（用板子上的校准公式换算后比，第 97 条） |

**理由**：用户定。

**什么情况下重开**：出现校准值本身有问题、却没被读数 / 输出测试拦下的板子。

## 100 · app 的 log 走 RS232（C05 / C06），不走 USB

2026-10-11 定。适用于 core 和板卡包的库、例程。

| 事 | 定案 |
|---|---|
| log 和例程的打印 | 走 `RS232` 对象（端子 C05 / C06，PC 上是诊断口） |
| core | 开机就把 `RS232_EN` 拉高，例程不再自己拉 |
| `RS232_Echo` | log 也走 RS232，和回显的内容区分开：每收完一行打一行 `RS232_Echo: got N bytes` |
| `SD_FileReceive` | 文件经 USB 用 YMODEM 传，log 走 RS232：RS232 上的 `[NET]` 那行不再混进传输 |
| 例外：`USB_Serial` | 演示的就是 USB 串口，log 仍走 USB |
| 验证 | 例程改输出口只编译，不上板、不在 Renode 里复测 |
| USB | 其余只用来上传 |

**理由**：用户定。

**什么情况下重开**：客户的板子上 RS232 端子另有用途、接不了 PC。

## 101 · DO 的 PWM 按位数设分辨率，占空比填原始计数

2026-10-11 定。

| 事 | 定案 |
|---|---|
| 分辨率 | `dout` 加 `res=`，单位是位数 |
| 占空比 | `duty=` 填原始计数 0..2^res−1，满值即常通，和 Arduino 的 `analogWriteResolution` + `analogWrite` 同一种写法；`!dout` 帧的 `ch<n>` 也报计数 |
| `res=` 的范围 | 1..16 位，默认 8（同 Arduino）；八路共用一个值（同 `analogWriteResolution`，且逐路的 `res` 会让 `caps` 的取值行超过 192 字节） |
| 频率上限 | 中断率 = `freq` × 2^res，封顶 256 kHz，所以 `freq` 上限 = 256000 / 2^res（8 位 1000 Hz、7 位 2000 Hz）；超了板子拒收并报出该位数下的上限 |
| 面板 | 显示由位数算出的结果：级数、每级多少 %、实际占空比、该位数下的频率上限、共用中断率 |

**理由**：只有原始计数能让高位数真正起作用（整数百分比只有 100 级）。256 kHz 中断约占 CPU 的 10 %（估算，未上板实测）。

**什么情况下重开**：DO 改用硬件定时器出 PWM 时。

## 102 · 面板改版的六处细节：板上校准值经 `pt.cal` 读，档位按 UID 登记，时长内各端口同时满载

2026-10-11 定。

| 事 | 定案 |
|---|---|
| PC 读板上校准值 | 工装固件加只读的 `pt.cal`，原样报出校准值区，PC 用 `calarea.Decode` 解；固件仍不写 flash |
| AI1 焊成电流档 | 校准值区格式不动，AI1 的系数按登记的档位解释 |
| 档位登记 | 按 UID 存；没登记过的板用产品默认：AI1 电压、AI2 电流、AO 0–20 mA。**默认档位已由决策 134「默认档位」取代** |
| 选了时长 | 只测一次和要人回答的项先挨个跑；再让勾选端口的会话同时跑满时长，第一次不过就停；同一端口互斥的项只能选一个 |
| 制作标准机跑功能测试 | 用功能测试配置；「标准机」选「不用」时，依赖标准机的项换成本板自回环（DO→DI、AO→AI）或人工 / 仪器，卡片上写明 |
| 方案 tab | 去掉面板里的方案编辑和运行；页头保留「判据来自哪份方案」选择框，三种配置的判据都从它来；`porttool run` 命令行照旧 |

**理由**：用户定。老化按决策 89 是所有端口满载，挨个跑做不到；AI1 电流档只出现在只跑工装固件的标准机上，板卡包按 mV 解释无害。

**什么情况下重开**：产品板的 AI1 也要出电流档时，档位那两行重开。

## 103 · 工装剩下八张票按推荐定：标准机是面板的第二条板子连接，人工填数走 ptcheck，第 6 步用交付包里的 bootloader 和 IAPTool

2026-10-11 定。

| 事 | 定案 |
|---|---|
| 第 6 步的输入 | bootloader 镜像随交付包放在 exe 旁边；用交付包里的 IAPTool 上传和认领；产线根是产线电脑上 IAPTool 的本机私钥，板子出厂前恢复出厂 |
| 标准机当对端 | 面板的第二条板子连接；目录里标明哪一步在标准机上跑什么，方案步骤加 `on: ref`；执行器在被测板那一步前后启停对端会话；上位机 CAN 对端用 CANable 2.0（SLCAN） |
| 人工填数 | 新步骤类型，填的数走 `ptcheck` 判，报告留原始值 |
| 安规的报告字段 | `type` 填 5、`id` 填 `safety` |
| SN | 可空 |
| KNX 诊断 | 只记录，不参与端口结论；面板文案去掉直方图格界数字 |
| `can_send.py` | 删交互模式，留 `Analyser` |

**理由**：产线根随恢复出厂清掉，用本机私钥不留下任何东西。

**什么情况下重开**：产线要求 SN 必填，或出厂要带根。

## 104 · RS232 测波特率时控制口一起切；标准机出正交脉冲；T4-05 留在 PortTool

2026-10-11 定。

| 事 | 定案 |
|---|---|
| RS232 和上位机收发 | 测 RS232 时板子和电脑一起切到选定的波特率，测完切回；超时没收到命令，板子自动切回原波特率 |
| RS232 波特率档和超时 | 2026-10-12 定：可选 9600 / 19200 / 38400 / 57600 / 115200 / 230400，230400 标「看转换器」（收发器 MAX3221 约 250 kbps 上限，USB-232 转换器未选型）；3 s 没收到命令自动切回 |
| DI 正交计数的脉冲 | 标准机固件的 `dout` 加两路正交输出（固定频率、相差 1/4 周期），面板按送出的脉冲数判 |
| T4-05 住哪 | 留在 `$PORTTOOL`；决策 78 的例外扩到工装协议的镜像 |

**理由**：RS232 是板上唯一一组 RS232 脚，也是控制口，切波特率是唯一能测到多个波特率又不换控制链路的做法；T4-05 要用面板那份协议解析，搬走就得再写一份（决策 77）。

**什么情况下重开**：板子多出一组 RS232，或控制口改走别的口。

## 105 · 改版前的逐端口卡片整块删；KNX `frames` 卡片跑 60 秒并列出收发的报文

2026-10-12 定。

| 事 | 定案 |
|---|---|
| 旧卡片 | 面板右边可展开的旧卡片区连同只有它用的页面脚本、接口和 T4-02 段落一起删；判据选择、命令框、带宽估算这三样新面板在用，搬出来留下 |
| 旧卡片独有、新面板不接的 | KNX `edges` / `hist` 诊断、CAN 时序行、DO 分辨率计算器、按之前的提醒、改参数撤回结论、以太网 ping：不在改版后面板的需求里，跟着删 |
| KNX `frames` | `knx.frames` 一次开 60 秒，卡片上列出收发报文的板子原文，只记录不判；`ga` / `src` / `val` 只在这一模式起作用，挂在这一项上（固件 `porttool_knx.c`） |
| 看门狗常量 | `ptpanel/hold.go` 用 `src/pthold` 的时长和命令，不再各写一份 |

**理由**：两套界面并存时旧页面对每帧都判，可能在新面板的持续运行里点故障灯；T4-02 也要为两套各维护一份。旧卡片里新面板唯一还要的是 KNX 60 秒 `frames`，所以只补这一项。

**什么情况下重开**：硬件工程师反馈要用上面删掉的某一项。

## 106 · 旧卡片对照后补回运行日志路径和对端计数；AI 跳线没焊算坏板，校准拒存离谱增益；AO 带负载输出可填电流

2026-10-12 定。

| 事 | 定案 |
|---|---|
| 运行日志路径 | 持续运行期间，「开始」下面一直写着运行日志文件的路径 |
| 已绑定的对端 | 连接区那一行显示收了几行、送回几行，出错时显示原文 |
| 网段检查 | 不做；以太网项的说明里写一句先确认电脑网卡和板子在同一网段 |
| 通道复选框 | 不恢复，通道照旧在参数里填 |
| AI 跳线 | ~~焊没焊以档位登记为准，多一个「没焊」档~~ **2026-10-12 改定**：撤掉「没焊」档。产线每块板都必须焊 AI 跳线，没焊是坏板，不是配置：四路都校、各存各的 k、b；校准走查拟合出的增益不在 0.5–1.5 就拒存，提示「读数不跟着输入变，多半跳线没焊」（悬空脚的读数不跟信号源走，增益离 1 很远；好板误差只有几 %） |
| AO 带负载输出 | `aout.load` 的卡片上填输出电流（mA，默认 20），两路都出，按各自板上 k、b 换算成 DAC 值，和 AO 输出项同一条换算 |

**理由**：悬空脚读数两次测得不一样，读数推不出跳线；带负载输出 0 mA 测不出东西；其余几项是旧面板里有、找东西或查故障时用得上的。

**什么情况下重开**：硬件改成软件能读出跳线状态时，AI 跳线那一行重开。

## 107 · DI 正交计数：被测板先数、标准机送定量，逐组对数并说出哪个脚；AI / AO 验证点不和拟合点重合

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 正交计数的过程 | 面板先让被测板清零开始数，被测板应答后再让标准机四组同时送正好 100 圈（100 Hz，约 1 s），标准机报送完后再等 0.2 s 读数、两边停；不要求两块板同时开始 |
| 判据 | 每组被测板计数 = 标准机送出数（100 圈 = 400）且漏数 = 0；固定值比较，判据代码不改 |
| 接线 | 标准机 DO1–8 一对一接被测板 DI1–8，第 n 组是 DI(2n−1)、DI(2n) |
| 提示 | 三步各一句大白话（清零开始数 / 正在送 / 核对）；结果按组列「用的 DI 脚、送了、数到、结果」，不对时直接写原因和该查哪根线：数到 0、只有一个脚有跳变、−400（工装两根线接反）、漏数、四组全 0 |
| 逐脚跳变数 | 被测板帧里加每个 DI 脚各自的跳变次数，能指到具体哪个脚（实现：八个计数放进一帧超 192 字节，改报 `moved=` 位域，哪几个脚动过，指到具体哪个脚不变；PORTTOOL-FLOW.md A.5） |
| AI / AO 验证点 | 读数 / 输出项的测试点不和校准的拟合点重合，才验得到两点之间；±1 % 按满量程算（决策 99） |
| 验证点默认和提示 | 2026-10-13 定：验证点默认取两拟合点之间（AI 电压档 1250 / 3750 / 6250 / 8750 mV；0–20 mA 5 / 15 / 18；4–20 mA 8 / 16 / 18），页面上可改，和拟合点重复时提示、不拦；研发测试里人自己做拟合和验证，其他测试只做验证（决策 97） |

**理由**：送定量再比固定值，没有两块板开始时刻对不齐的问题；人看结果要能直接知道查哪根线。

**什么情况下重开**：被测板主循环采样在 100 Hz 下漏数。

## 108 · 没有标准机时由人代替标准机：AI / AO / DI / DO 实时显示和手动输出；先在模拟板上做全，真板子等用户通知

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 对端 | 要标准机的项，对端可以选「人工」：人做标准机那一侧的事（给 DI 加信号、量 DO / AO、给 AI 加信号） |
| AI / AO / DI / DO | 人工时面板只显示板子的输入输出值：DI 各路电平、AI 读数实时显示；DO、AO 由人在面板上设输出 |
| 上板 | 所有必要代码先在模拟板上写好、测过；什么时候上真板子由用户通知 |
| 测量值和标准值 | 2026-10-13 定：不管什么模式都显示实际的测量值或换算值，以及对应的标准值。标准机那一侧的数（AI 加的信号、量到的 AO / DO、送出的脉冲数）人工时由人填，标准机时自动取；板子这一侧的读数照常自动取 |
| 输出值显示 | 2026-10-13 定：AO / DO 等输出的卡片每路列：原始值（发给板子的数）、校准后的值（按板上 k、b）、标准值（标准机自动量或人手填）、偏差比例（自动算） |

**理由**：演示前还没有第二块板当标准机。

**什么情况下重开**：标准机做好以后，人工这条路是否保留。

## 109 · 一个库功能只给 sketch 一个对象：`OpenPLC_KNX` 只剩 `KNX`

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 原则 | 板卡包里一个库功能只给 sketch 一个对象，先从 KNX 做 |
| `OpenPLC_KNX` 的对象 | 只有 `KNX`（类 `OpenPLC_KNX_Class`）；原来的 `KNXHelper` 去掉，thelsing 的 `KnxFacade` 实例改成库内部的 `knxStack`，sketch 看不到 |
| `KNX` 的公开方法 | `setup` `start` `loop` `progMode` `configured` `getGroupObject`（返回 `GroupObject&`，只在 TP 设备 0x07B0 有） `individualAddress` `onBusFrame` `sendGroupWrite`（两种） `onBusSendDone`，没有别的 |

**理由**：两个都叫 KNX 的对象，用户分不清该用哪个。

**什么情况下重开**：有例程或用户要用 `KnxFacade` 上这十个方法以外的功能。

## 110 · 工装固件有改动就升次版本号，打包脚本拦同号不同内容

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 什么时候升 | 每次打交付包前，工装固件和上次发出的版本比，有改动就升一个次版本（0.12.0 → 0.13.0） |
| 谁拦 | 打包脚本发现固件改过、版本号没变，就停下说明。菜单里让人选「内部测试照打」或「不打，去升版本号」；内部测试的包不记进 `shipped_fixture.json`，所以正式发版时照样要升（2026-10-20 定） |

**理由**：10-12、10-13 改了固件仍叫 0.12.0，两个包同名不同内容。

**什么情况下重开**：固件进入正式发版流程、有自己的版本规矩时。

## 111 · 面板兼做 CAN 分析软件：CAN 端口里有个高级窗口，指挥板子收发并用 CANable 比对

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 入口 | 研发测试的 CAN 端口里一个「高级」窗口 |
| 能做的 | 让板子按填的 ID / 数据发（单次或按间隔连发），CANable 收下自动比对；CANable 发、板子报回收到的并比对；只看总线（两边收到的帧按时间一张表，暂停 / 清空 / 按 ID 过滤）；两边的错误计数和掉线状态用大白话；波特率两边一起切 |
| 判不判 | 只记录，不算 CAN 端口结论；端口结论照旧由「和电脑互发」等项判 |

**理由**：板子和总线两边都看到，才说得清板子的 CAN 口好不好。

**什么情况下重开**：要它判端口结论，或要支持 CAN FD。

## 112 · AI / AO / DI / DO 对端按连接自动选；左栏可拖宽并记住；测试类型挪到端口列上面；交付包带模拟板

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 对端默认 | AI / AO / DI / DO 的项：连接区没接标准机或专业设备时默认「人工」；接了就默认它，按约定自动跑、面板等结果 |
| 左栏宽度 | 加宽，可以拖动调整，拖定的宽度记住，下次打开还是它 |
| 测试类型 | 从最左栏挪到「端口」那一列的上面 |
| 模拟板 | 交付包里带模拟板，拷到哪都能选「sim」 |
| 上位机版本号 | 2026-10-13 定：PortTool 的版本号（`src/cmd/porttool/main.go` 的 `version`，现在一直是 0.1.0）显示在面板顶上，和固件版本并排；照决策 110 的规矩，PortTool 有改动就在打交付包前升次版本，打包脚本拦同号不同内容 |

**理由**：没有标准机时每张卡都要手动改对端；左栏放不下连接区的字；交付包拷出去后选 sim 起不来。

**什么情况下重开**：—

## 113 · 测试项卡片：右边结果做成「项目 / 预期 / 结果」表，左下放读数原文，不再单列判据

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 判据框 | 左边的「判据」灰框去掉，所有端口的卡片都一样 |
| 右边「测得的数值」 | 一张表：左列项目名，中间列预期（判据），右列结果（测得的值，带过 / 不过）；表下面是错误提示 |
| 左下 | 原来右下那串读数原文（板子回报的每个字段）挪到左边原判据的位置 |

**理由**：判据和结果分在两处，要来回对着看。

**什么情况下重开**：—

## 114 · AI、AO 各两项：读数 / 输出一项、校准一项，两路竖排在一张表里

2026-10-13 定。

| 事 | 定案 |
|---|---|
| AI | 「AI 读数」（原 AI1 / AI2 读数 + AI 实时读数：没开始时实际值一栏显示当前读数）和「AI 校准」（原 AI1 / AI2 校准） |
| AO | 「AO 输出」（原 AO1 / AO2 输出 + AO 手动输出：研发里预期值可填一个值点「输出」 + AO 带负载输出：老化里跑完测试点停在最后一点、默认 20 mA（默认值已取消，改为必填、单位按档位：决策 129「目标值必填」、决策 134），一直输出到老化结束）和「AO 校准」（原 AO1 / AO2 校准） |
| 卡片 | 每路一行竖排；列：通道、档位和可调参数、对端、预期值（读数 / 输出是测试点，校准是各拟合点）、实际值（逐点对上预期值；校准末行写 k、b） |
| 判据 | 不变：读数 / 输出每点 ±1 % FS，校准不判（决策 99），验证点避开拟合点（决策 107）；方案文件里每路的判据步骤保留 |

**理由**：一个端口两路分成六七张卡，来回翻；两路放一张表能直接对比。

**什么情况下重开**：—

## 115 · 卡片分两组：只测一次的在上、自带「开始」；可重复的在下、自带时长和「开始」

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 上组 | 只测一次的项（目录里 `once` 的，含问人的）排在最上面，组头一个「开始」，只跑这组里勾了的 |
| 下组 | 可重复的项排在下面，组头有测试时长和「开始」，按时长重复跑这组里勾了的 |
| 原来右上角的「开始」和时长 | 拆成上面两组各自的 |

**理由**：一次性的检查和要跑一段时间的项混在一个「开始」里，分不清点下去会跑多久。

**什么情况下重开**：—

## 116 · 读数原文并进结果表；只测一次的项不要勾选框，名字右边一个「开始」

2026-10-13 定。改决策 113 的「左下」一行和决策 115 的「上组」一行。

| 事 | 定案 |
|---|---|
| 读数原文 | 左边「板子回报的读数」一段去掉；板子回报的每个字段都进右边「项目 / 预期 / 结果」表，没有判据的字段预期一栏空着 |
| 只测一次的项 | 不要勾选框；项目名右边一个「开始」，点了只跑这一项；组头的「开始（N 项）」去掉 |
| 可重复的项 | 不变：勾选、组头时长和「开始」 |

**理由**：一个数分在两处看；只测一次的项一次就跑一个，勾选再点组按钮多一步。

**什么情况下重开**：—

## 117 · AI / AO 卡片：数据来源在头上，下面「校准（只测一次）」「实测（可重复）」两块，每路一个点表

2026-10-13 定。改决策 114 的卡片形状。

| 事 | 定案 |
|---|---|
| 卡头 | 左边项目名（AI / AO），右边「数据来源」：人工 / 标准机 / 专业设备 |
| 校准（只测一次，自带「开始」） | 每路一块：档位（电压 / 电流，即档位登记）；6 行 4 列点表：点（填了就是测试点，空行不算）、实测值、误差（占满量程，自动算）、「设置」；底下「拟合」按钮，写明最小二乘直线，给 k、b，右边「存到本地」「烧进板子」 |
| 实测（可重复，自带持续时间和「开始」） | 每路一行：档位、目标值、实际值、校准值、误差、「设置」——校准那张表的单点版 |
| 列的含义 | AI：点 / 目标值是加的信号，实测值 / 实际值是板子读数，校准值是按 k、b 换算后的值，误差 = 校准值 − 目标值；AO：点 / 目标值是让板子输出的值，实测值 / 实际值是端子上量到的（人工时人填），校准值是按 k、b 修正后发给板子的数，误差 = 实际值 − 目标值 |
| 「设置」 | 人工时人点：板子输出或接收这个点，读上来 / 量到的进实测值；同一时间只有一个点生效，点了新的，之前那个按钮恢复 |
| 标准机 / 专业设备 | 自动逐点设置并测量，不用点 |
| 自动测试里的实测 | 功能 / 老化 / 完整测试按默认验证点（决策 107）逐点自动跑，每点 ±1 % FS |
| 点数 | 3–6 个（原 3–5，决策 90、94） |
| 没有可调参数 | 所有端口：没有可调参数就不显示那一行 |

**理由**：一张卡里能看到一路从设点、读数、误差到拟合、存档的全过程。

**什么情况下重开**：—

## 118 · 面板固定用本机端口 65432，被占了才换

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 端口 | 面板先绑 `127.0.0.1:65432`，绑不上（被占用或被 Windows 保留）就让系统给一个空闲端口，照旧把地址打在窗口里 |

**理由**：地址固定，浏览器书签和收藏能一直用。

**什么情况下重开**：65432 在这台工位上经常被占。

## 119 · DI / DO 卡片照 AI / AO：数据来源在头上，每路一行，同一时间一个「设置」

2026-10-13 定。

| 事 | 定案 |
|---|---|
| DI | 卡头数据来源；「逐路电平」（只测一次）：通道 / 端子 / 标准值（加的高低）/ 板子读到 / 结果 / 设置；「正交计数」（可重复，带时长）：组 / 用的脚 / 标准值（送了几步）/ 板子数到 / 方向 / 漏数 / 结果 |
| DO | 卡头数据来源；「带负载输出」（只测一次）：通道 / 板子输出 / 标准值（压降）/ 结果 / 设置（只开这一路）；「翻转计数」（可重复）；「PWM 方波」（只测一次，只在研发）：八路各自勾选、频率、占空比，位数八路共用，人看示波器答对不对 |
| 设置 / 标准机 | 同 AI / AO：人工时同一块里同一时间一个「设置」生效；标准机自动逐路走 |

**理由**：四类端口一个样子，人学一次。

**什么情况下重开**：—

## 120 · 面板和工装固件版本号前两位一致；SD 卡加「经网口 / USB 写文件、读回查看」

2026-10-13 定。改决策 110 和 112 的「有改动就升次版本」。

| 事 | 定案 |
|---|---|
| 版本号 | 上位机和工装固件的前两位（主、次）一致，表示一套；第三位各自修小问题时各自升。两边能力有变时一起升次版本；给研发测试加命令、加项（如外部基准、LSE 驱动档、LSE 频率）算小改进，只升第三位（2026-10-22 定） |
| 面板对不上时 | 连上板子后前两位不一致，面板顶上用大白话提醒「上位机和固件不是一套」 |
| SD 文件传递 | SD 端口下：选网口或 USB；从电脑选文件写进卡上 `PORTTOOL` 文件夹、读回比字节数和 CRC32；列文件、查看（文字前 4 KB / 其余十六进制）、存到电脑、删除；「安全拔卡」后可拔卡插电脑看 |

**理由**：两边一看就知道是不是一套；SD 卡要能和电脑互传文件才看得出读写真的通。

**什么情况下重开**：—

## 121 · 功能 / 老化 / 用户级配置里的 AI / AO / DI / DO 也用研发的新卡片

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 配置页面 | AI / AO / DI / DO 用和研发同一种卡片（决策 117、119）：卡头数据来源，每路竖排；配置只记要测什么，所以只留档位、测试点、标准值、对端这些设置，不画「设置」「开始」 |

**理由**：四类测试看到同一种卡片。

**什么情况下重开**：—

## 122 · 面板上的测试类型不显示序号

2026-10-13 定。

| 事 | 定案 |
|---|---|
| 面板 | 左边测试类型菜单和工装完整测试页面只写名字（研发测试、功能测试、老化测试、安规测试、用户级功能测试），不写序号 |
| 文档 / 代码 | 「第 N 步」照旧作内部编号（如 `stage6/`），不改 |

**理由**：第 3 步校准已并进研发，序号不连贯；重编号要改几十处文档和交付包目录，面板上不显示就不会让人看到断号。

**什么情况下重开**：—

## 123 · 继电器：每种测试都由人填总开合次数和间隔，超过 100 次红字提醒，运行中显示已开合次数

2026-10-14 定，**取代第 46、91 条**。

| 事 | 定案 |
|---|---|
| 寿命 | 代码、面板、文档都不写死继电器寿命；要引用只引 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「继电器 RY1–RY6」 |
| 输入 | 每种测试里的继电器测试都要人填总开合次数和开合间隔 |
| 超过 100 次 | 总次数框旁边红字「仅提示：已超100，过多影响寿命」，不拦 |
| 运行中 | 显示已开合次数 |
| 逐路控制 | 每一路继电器能单独选、单独设参数 |
| 吸合 / 断开时长 | 两段分别设：断开保持 n 秒、吸合保持 m 秒，交替进行 |
| 两种跑法，分开设计 | ① 按间隔：人填吸合保持、断开保持和总次数；② 按时长：人填规定时长和总次数，每次开合用时 = 规定时长 ÷ 次数，吸合、断开各占一半，不设占比 |
| 多路一起选 | 人选并行（几路同时跑）还是串行（一路跑完下一路再开始） |
| 实现 | 固件计时：`relay` 会话的 `mode=cycle` 每路自带吸合时长、断开时长、总次数，跑满自己停，帧里报每路已开合次数；串行由面板按路依次开会话。协议见 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) B.2 |
| 命令长度 | 板子收命令的单行上限 192 → 256 字节（工装固件和 FixtureDemo 一起改），六路参数各不相同也能一行发完；超过 256 面板拦住；板子发出的行仍是 192 |
| 在哪设、怎么跑 | 研发测试里随时改参数、随时跑；功能、老化、用户级是配置页里的参数，由工装完整测试统一执行（同第 97 条） |
| 选了时长的测试（老化等） | 继电器和其他端口同时跑，不先单独跑完，跑满次数自己停，到整轮结束再问人。继电器按时长跑、规定时长就是这项测试选的时长，人只填总次数，所以不会超过；只测一次的测试才用按间隔 |

**理由**：既能测出继电器的真实寿命，又能保证测试中不损坏继电器。

**什么情况下重开**：—

## 124 · 0.1.3 演示反馈的处理方式

2026-10-14 定。

| 事 | 定案 |
|---|---|
| SDRAM 与片内 RAM 速率 | 写一个上板实验：DTCM、AXI SRAM、SDRAM 各测顺序写、顺序读、`memcpy`，cache 开关各一遍，结果进 `OpenPLC_SDRAM` 的 README |
| 上传后 IAPTool 等板子回来 | 先单播问原 IP，问不到再广播（多开 IDE 互不干扰，不改） |
| AI 读数 | Arduino 的 ADC 配置向工装固件看齐：采样 387.5 周期、16 位、单次采样（同工装固件）；参考电压不用 VREFINT 实测，按固定 2500 mV 换算：校准就是按这个标称拟合的（`$PORTTOOL` `src/ptpanel/analog.go` 的 `aiNominal`），每块板都校准（决策 70），基准偏差已在系数里。先改代码、用模拟板测，上板时再坐实偏差来源（2026-10-15 改） |
| USB 上传的结论 | IAPTool 走 USB 时也要读板子的最终结论，被拒就报错 |
| USB 打印卡住 | 不改 STM32duino 的文件（不和上游分叉，上游升级时才不会漏）。`boards.txt` 用上游留的 `-DUSB_CDC_TRANSMIT_TIMEOUT=20` 把发送超时从 3 ms 调到 20 ms（真板上串口助手开着、DTR 勾着时每分钟约丢一行）；板子复位后串口助手旧连接失效改不了，例程和 README 写明要重开；板子照常看 DTR（`while (!Serial)` 靠它） |
| IDE 日志 | 上传：IAPTool 默认只打关键行和进度条，IDE 勾「上传时显示详细输出」才打全。编译：日志多来自 IDE 的「编译时显示详细输出」（关掉只剩两行），板卡包不改 |
| Arduino 与工装固件结果一致 | **一次性评测**：同板同输入，两套固件各读一遍，差值在容差内即认定这种写法可铺开；两边配置一模一样，结果允许有差但必须小，容差在评测前定，不每次都两边测。之后由 P2 比对两边的 ADC、CAN 配置防漂移 |
| CAN 分析与例程共用 | 按决策 111 做；两套 CAN 代码由上一行的 P2 比对盯着 |
| USB_Serial 例程 | 去掉 3 秒超时，改成 `while (!Serial);`，注释写明只用于必须接 PC 的程序 |
| PWM 分辨率 | 不改，`DO_PWM` 已有 `r <bits>` |

**理由**：AI 读数偏差、USB 打印卡住和 USB 上传报假成功是实际缺陷；其余是行为已正确、只差说明或降噪。

**什么情况下重开**：一次性评测出现超容差的端口。

## 125 · 测试类型只分两块：研发测试，和装着四种测试的工装完整测试；配置页不再有「开始」和各自的时长

> ⚠️ **2026-11-19 子测试部分被第 187 条改**：老化测试不在工装完整测试里了，接标准机的那种搬到左栏「研发老化测试」。

2026-10-14 定，**改第 97 条的界面部分**。

| 事 | 定案 |
|---|---|
| 测试类型 | 两块：研发测试；工装完整测试，下面是功能、老化、安规、用户级功能测试四项，每项可单独勾选 |
| 启动 | 只有右侧最上方一个「配置完成，开始测试」按钮；四项测试页面里的测试项不带「开始」按钮，也不带各自的时长 |
| 功能测试 | 选测试项、填测试参数 |
| 老化测试 | 选测试项、填测试参数，外加一个整项共用的测试时长（子测试名那一级上设，见下面「右侧的层次」） |
| 研发测试 | 真面板上保持现状 |
| 右侧的层次 | 最上一行「工装完整测试」和开始测试按钮；下一级是四个子测试名，各带自己的勾和时间；再下面是选了端口之后的测试项 |
| 制作标准机 | 内容不按端口列表来选；入口放在端口列表最下面、分隔开，点它时上面的端口列表照常显示、不隐藏；右侧分块列出各个端口，以及校准值、参数等 |

**理由**：配置页带「开始」和时长，像能直接跑，用起来别扭。

**什么情况下重开**：—

## 126 · 没有标准机时，工装完整测试里 DI 逐路电平逐路问人

> ⛔ **已被下面的决策 129 取代**（2026-10-15）：工装测试里对端固定是标准机，不再问人。

2026-10-14 定。

| 事 | 定案 |
|---|---|
| 做法 | 功能 / 老化 / 用户级里 `din.level` 对端是人工时，逐路请人把 24 V 接到这一路，板子的 `din` 会话读到「只有这一路是高」就过、接着问下一路；照 DO 带负载人工逐路（决策 108）的样子 |
| 不再跳过 | 原来对端人工时这一项是实时卡片、完整测试里记 SKIPPED，这条跳过取消 |
| 判据和时限 | 见 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3.6「DI 逐路电平（研发）」 |

**理由**：标准机放下后，这是完整测试里唯一能测到 DI 的办法。

**什么情况下重开**：标准机做好以后，人工这条路是否保留（同决策 108）。

## 127 · 用户级功能测试和功能测试测同样的项，只是板子上跑 FixtureDemo

2026-10-14 定。

| 事 | 定案 |
|---|---|
| 测试项 | 用户级和功能测试的项一样，含 SDRAM 两项和 RS232；测试项目录不再因为 demo 少什么就把项移出用户级 |
| demo | FixtureDemo 补齐完整测试要跑的每一项，应答和帧照工装固件；补了什么、还和工装固件差在哪见 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md)「A.9」 |
| demo 做不到的 | 不悄悄去掉，单列出来等定 |

**理由**：第 6 步要证明的是用户 app 走板卡包 API 时每个端口都好，项比工装固件少就证明不了。

**什么情况下重开**：—

## 128 · 面板三栏：左栏连接和测试类型；工装完整测试右侧「正在进行」加结果、日志；每一步一个编号；不再有单独的「制作标准机」

2026-10-14 定。改决策 125 的「制作标准机」一行。

| 事 | 定案 |
|---|---|
| 左栏 | 最上「第一步：连接 RS232 串口」下拉选控制口，最后一项是模拟板，旁边连接 / 断开；中间其余连接，同现在；最下测试类型，只有研发测试、工装完整测试 |
| 制作标准机 | 不再是单独的测试类型：研发测试就是手动制造一个标准机 |
| 研发测试 | 中间端口列表，右侧这个端口的测试项，同现在 |
| 工装完整测试 · 中间 | 上面是标题、将依次跑什么、「配置完成，开始测试」和四块子测试（同决策 125）；下面左边端口列表（每个端口「已勾 / 共几项」，运行中和跑完后点一个灯：蓝在跑、绿通过、红不过），右边选中子测试、选中端口的测试项和参数 |
| 工装完整测试 · 右侧 | 「正在进行」框，**高度固定**，内容变化不改高度，太长的值截断；下面「结果」「日志」两页 |
| 步号 | 跑起来的每一步一个编号，位置写成 `#n 子测试 › 端口 › 测试项 › 通道`；DI 逐路电平、DO 带负载人工逐路走时每一路一步。结果列表、日志、存下的报告用同一个编号 |
| 跑完 | 结果和日志留在页面上，按钮回到「配置完成，开始测试」 |
| 互斥 | 只测一次的项不和可重复的项互斥：两者先后跑，不同时开会话，默认都勾。USB 枚举信息和数据收发因此默认都测 |
| DI / DO / AI / AO | 每种测试类型里：对端人工时人加信号或量了填，面板自动判过 / 不过；对端标准机时标准机给信号或读数自动填入并判；不再有只记录的这类项。DO 带负载数值先用「≥ 供电 − 1 V」，上板量良品后再定 |
| AO 带负载 | 人工时人量了填测量值、自动判；标准机时自动测量、填入并判。和 AO 输出同一判据：每路 ±1 % FS，标准值是设的电流（默认值已取消，改为必填、单位按档位：决策 129「目标值必填」、决策 134）；老化里时长到了、输出还开着时量这一次 |

**理由**：一眼看到正在跑哪一步、哪一步没过，并能从结果直接找到配置和日志。

**什么情况下重开**：—

## 129 · 研发测试里人填的读数没填就是没测完；功能 / 老化 / 用户级的目标值必填、实际值自动比对

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 研发测试 | 要人填的读数（AO 带负载、实时卡片的标准值等）有一路没填，这一项记「停下」，不记「出错」 |
| 功能 / 老化 / 用户级 | 是自动化测试：目标值在开始前必填，不填不让开始；实际值由端口自动输出、读入，和目标值比对 |
| 适用范围 | 所有测试项同一个规矩 |
| 多路 | 分开显示：每一路有自己的状态（过 / 不过 / 停下 / 出错），没有整项的结果；实时卡片、温度、DO 自回环（已由决策 135 取消）也算多路，带时长时每路记最后一轮 |
| 对端人工 / 标准机 | 只有研发测试能选对端人工或标准机（研发部分被决策 133 取代：研发全人工）。功能 / 老化 / 用户级里 AI / AO / DI / DO 的对端固定是标准机（⚠️ 被决策 188 改：标准机只是测试方式之一，可另选上位机加外部仪器，仍不问人），跑的时候不问人；勾了要标准机的项而连接区没接标准机，不让开始（同决策 97「没烧校准值不让开始」） |
| 取代 | 决策 126 整条；决策 128「DI / DO / AI / AO」「AO 带负载」两行里功能 / 老化 / 用户级对端人工的部分；决策 108 人代替标准机只留在研发测试 |
| 继电器 | 见决策 130 |
| 安规 | 留在工装完整测试里，人工扫码、答问卷照现状；细节等需求定了再细化 |

**理由**：没填说明人没测完，不是板子出错；工装测试是无人值守的自动化测试，不该在跑的时候等人。

**什么情况下重开**：—

## 130 · 继电器开合靠触点上的负载反馈判，不靠听、不靠板子自己计数

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 接法 | 每路继电器触点上接相应的负载 |
| 判据 | 负载反馈的实际开合次数和设定次数一致；板子报的 `n` 只是驱动了几次，不算触点真的开合（PORTTOOL-FLOW B.2） |
| 研发测试 · 人工 | 人看负载、填实际开合次数，面板和设定次数比 |
| 研发测试 · 自动 | 标准机或专业设备（可控的标准化设备）读负载反馈，自动填实际次数并判（被决策 133 取代：研发全人工） |
| 功能 / 老化 / 用户级 | 自动（决策 129）：对端标准机或专业设备，跑的时候不问人；取代原来跑完问人「开合正常吗」（工装测试现由决策 133 的 DO → 继电器 → 标准机 DI 链测；专业设备在连接区保留预留行，有型号后再接） |

**理由**：听咔哒声和板子计数都只说明线圈被驱动了，说明不了触点真的接通、断开。

**什么情况下重开**：—

## 131 · 所有工具和代码都要在 Windows、Linux、macOS 上能用

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 范围 | 各仓的工具、测试脚本、上位机程序都算，不只 `$TEST` |
| 写法 | 不用只有一个平台才有的 API；非用不可时三个平台各有一条路径，不是只在一个平台上生效 |
| 发现做不到 | 说出来，不静默降级 |

**理由**：客户和研发会在三种系统上用这些工具。

**什么情况下重开**：—

## 133 · 研发测试全人工；工装完整测试里 DO 经继电器串到标准机 DI，DO 和继电器一条链测

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 研发测试 | 不用标准机、不用专业设备：人控制输出、人加输入、人测量填数。取代决策 117、119、129、130 里研发可选标准机 / 专业设备的部分 |
| 工装完整测试接法 | 被测板 DO →（继电器触点，或直连）→ 标准机 DI；被测板 DI ← 标准机 DO。**每一路经过什么、接到标准机哪一路都由人配好、在面板「标准机设置」里登记**，默认一对一、DO1–6 经 RY1–6，每路可选直连或经继电器。没有串在任何 DO 上的继电器测不了 |
| 测 DO | 继电器吸合、电路接通，标准机在 DI 上核定 DO 输出 |
| 测继电器 | DO 持续高，继电器开合，标准机核定真的开合了、开合了几次 |
| 失败时 | 这条链分不清是 DO 坏还是继电器坏，提示「单独检查 DO、继电器」（到研发测试里人工逐个查） |
| 标准机怎么判 | 标准机读到的高 / 低和被测板这一路该有的高 / 低一致就算对，不论中间加什么硬件；不判电压值。压降只在研发测试里人工量 |
| DO7、DO8 | 默认直连标准机 DI7、DI8（继电器只有 RY1–RY6）；和其余各路一样可在面板上改 |

**理由**：研发测试是人手工把板子查一遍（决策 128「研发测试就是手动制造一个标准机」）；工装测试无人值守，一条链用标准机 DI 同时覆盖 DO 和继电器，不再另找通道。

**什么情况下重开**：—

## 132 · USB 和网口是同一套上传逻辑的两条通路

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 行为 | 上传的每一步（版本闸门、认领、密钥核对、传输与校验、等板子回来、结论判读）两条路一致，只有传输层不同 |
| 代码 | IAPTool、bootloader、板卡包里两条路共用同一份逻辑，各自只留传输层；不留无效的重复 |
| 已知不一致 | 决策 62 里「CDC 挡不住版本闸门」是缺陷，要改，不是设计 |

**理由**：两份逻辑会各自漂，同一个缺陷要修两遍。

**什么情况下重开**：—

## 134 · AI、AO 每一路的电压 / 电流档在面板上配置，被测板和标准机都一样

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 可配置 | AI1、AI2、AO1、AO2 每一路都能登记成电压档或电流档（按 UID，同决策 102 的档位登记）；被测板和标准机各自人工配好 |
| 面板的职责 | 按两块板登记的档位控制输出、读输入、换算和判；代码里不写死哪一路是什么档 |
| 接法不固定 | 标准机哪一路 AI / AO 接被测板哪一路由人配好、在面板上登记，取代原来的固定对应 |
| 标准机对被测板 | 按登记的接法，标准机 AO 对被测板 AI、标准机 AI 对被测板 AO 时，两头档位一致才测；不一致就提示「档位不匹配，测不了」，勾着不让开始 |
| 多路部分不匹配 | 多路的项只有部分路档位不匹配时放行：匹配的路照常测，不匹配的路记「出错：档位不匹配」，同决策 135「多路有几路没接」 |
| 不为某个产品做特例 | 面板不写死任何一路该是什么档、该接哪一路；按用户登记的档位和接法核查比对，登记里没有同档的对端就照实写「测不了」和原因 |
| 默认档位 | 被测板和标准机没登记时都按 AI1、AO1 电压，AI2、AO2 电流显示并生效；登记改过就按登记。取代决策 102 的产品默认（AI1 电压、AI2 电流、AO 0–20 mA）。标准机模拟量默认接法跟着改成同号对接：标准机 AOn → 被测板 AIn，被测板 AOn → 标准机 AIn |
| 量程目标 | 电压档 0–10 V、电流档 0–20 mA，满量程按这个判（±1 % FS）；本板 AO 电压档现在只到约 2.5 V，由电路调整去达到，软件不迁就 |
| 现有硬件 | 本板 AO 由 JP1 / JP2 选电流或电压档，电压档满量程约 2.5 V（[HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「模拟输出 AOUT1 / AOUT2」，2026-10-15 查原理图更正） |

**理由**：产品可能纯电压、纯电流或两种都有，面板要兼容；档位是焊接 / 配置事实，由人登记，面板照着做。

**什么情况下重开**：有 AO 电压档的产品出来时，核实量程和换算。

## 135 · 标准机设置页：上面各端口的配置和状态，中间保存，最下注意事项

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 入口 | 连接区「标准机」一行的「设置标准机」 |
| 上 · 模拟量 | AO1、AO2、AI1、AI2 每路：档位、接到被测板哪一路、被测板那一路的档位（只读）、标准机校准值 k、b 和按哪档烧的、状态（决策 134） |
| 上 · 数字量 | 被测板 DO1–8、DI1–8 每路：经过（直连 / RY1–RY6）、接到标准机哪一路、当前电平、状态（决策 133） |
| 参数 | 标准机用得到的参数都可配：RS232 控制口波特率（9600–230400）；网口 IP（DHCP 或固定）；CAN 波特率、发送帧 ID；RS485 波特率、帧间隔；DI 采样周期（≥ 50 ms）、去抖帧数、DO 逐路每路保持时长；AI 采样周期、每点平均帧数。工装固件定死的（网口掩码、网关 .1）只显示。标准机用不到的（DO PWM 频率 / 分辨率、温度采样周期、继电器）不放，只显示状态 |
| 上 · 状态 | 不可配的显示状态：UID、固件版本、控制口通不通、网口链路、CAN 总线错误、DI / DO 当前电平、温度读数等，连上后每秒刷新 |
| 中 · 保存 | 一个「保存」+「恢复上次保存」，所有可配项一起按标准机 UID 存；同一路接两次时拒存 |
| 标准机「不用」 | 没有本板自回环：DO 带负载等要标准机的项勾着时不让开始 |
| CAN 发送帧 ID | 工装固件写死 0x123，页面只显示，不改固件：CAN 对发只比两边收发对不对得上 |
| 多路有几路没接 | 那几路记「出错（没接标准机）」，子测试不算通过：没接的路等于没验证；要通过就补线或在配置里去掉那几路 |
| 下 · 注意事项 | 说明几条，加「对工装测试的影响」：每个测试项能不能测、测不了的原因 |

**理由**：标准机接法和档位都由人配，面板要一页看全、改全，并且直接告诉人哪些项因此测不了。

**什么情况下重开**：—

## 136 · 每个档位有自己的换算公式，面板上显示档位怎么选、公式是什么

2026-10-15 定。

| 事 | 定案 |
|---|---|
| 档位 | AI、AO 每路可选的档位各带自己的标称换算公式；默认电压 0–10 V、电流 0–20 mA（同决策 134）。换档就换公式 |
| 显示 | 登记档位的地方（研发 AI / AO 卡、标准机设置页）选中一个档位时，显示：板上怎么选（哪几个跳线、开还是合）、标称公式（带元件值）、满量程 |
| 放在哪 | 被测板：研发 AI / AO 卡最上面，取代原来的档位下拉；标准机：标准机设置页「模拟量」表，点一行在下面展开。内容一样：档位、跳线、标称公式、满量程、校准值 k / b（扇区 15 读回，没烧标出来、档位和校准时不一致标出来）、最终换算 |
| 工装测试里 | 配置卡上 AI / AO 每路一行只读摘要（档位、k、b、来源），点开看完整那一块，不能改；档位或校准值有问题时标出来，原因和「不让开始」同一句。结果和报告里每路记这次用的档位和 k、b |
| 出处 | 跳线和公式照 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「模拟输入前端」「模拟输出 AOUT1 / AOUT2」；那里改了这里跟着改 |

**理由**：档位由跳线决定、软件切不了，人登记时要看得到这个档位对应哪种焊法和哪条公式，才登记得对。

**什么情况下重开**：AO 电压档电路调到 0–10 V 后，换成新电路的公式。

## 137 · 研发 AI / AO / DI / DO 卡：输入按「开始读取」读、输出按按钮出，通道用复选框选；公式说明默认收起

2026-10-16 定。

| 事 | 定案 |
|---|---|
| 档位与换算 | 跳线、标称公式、满量程、k / b、最终换算默认收起；档位下拉右边一个小按钮展开 / 收起 |
| 没有「开始」 | 研发测试里 AI、AO、DI、DO 四张卡不再有测试用的「开始」 |
| 输入（AI、DI） | 不自动读：卡上一个「开始读取」按钮，点了开始读、再点停止；离开窗口也停 |
| 离开窗口 | 研发测试每个端口的页面（不只这四张卡）：离开时把这一轮的测试结果、日志、填过的值（目标值、标准值、参数、勾选）都存下来；回来时显示最近一次测试时间和存下的结果、日志、填过的值，读数和输出重新开始 |
| 输出（AO、DO） | 只在按按钮时输出 |
| 选通道 | 每张表每路一行带复选框，块最上面只有一个按钮（同 DO「PWM 方波」）；参数只对勾了的路生效；块里不再有「通道」参数（DI 逐路电平块同样删掉「通道」参数） |

**理由**：研发测试是人对着板子看和调，读和出信号都由人按一个按钮起停，比先配再「开始」直接。

**什么情况下重开**：—

## 138 · 板上的 USB 只当设备，不做主机

2026-10-16 定。

| 事 | 定案 |
|---|---|
| 角色 | USB-C 口只当设备（app 里是 CDC，bootloader 里是 IAP 通路），不做主机、不做双角色 |
| 硬件 | 不改板：VBUS 不供电不检测，CC 保持 5.1 kΩ 下拉，见 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「USB FS 只接了 PA11 / PA12」 |
| U 盘那类需求 | 拷程序、存数据走 microSD |

**理由**：做主机要改板（VBUS 供电开关、CC 可切换）并给板卡包加主机栈；现在没有需要主机的场景，microSD 已覆盖 U 盘的用途。

**什么情况下重开**：出现必须经 USB 接外设（U 盘以外）的真实需求。

## 139 · 研发端口页头合一块；功能测试只跑单次，SDRAM 加 CRC 和读写，AI / AO 可配档位

2026-10-16 定。

| # | 定案 |
|---|---|
| 1 | 研发端口页最上面只有一块：端口名、端子、测完的统计、最近一次测试时间和存下的结果摘要都在这一块（取代决策 137 的单独一块） |
| 2 | 工装完整测试里功能测试只跑单次，没有时长下拉（取代决策 125 里功能测试的时长选项） |
| 3 | 功能测试配置里 SDRAM 可勾窗口 CRC（`sdram.crc`）和读写测试（`sdram.hold`，单次跑一整轮） |
| 4 | 功能测试配置里 AI、AO 每路可选档位，换档时测试点按新档位重给默认值；两张卡下面的说明只写测法和判据（取代决策 136 里「工装测试配置卡档位只读」） |
| 档位共用 | 功能、老化、用户级三种测试共用一份 AI / AO 档位：在任一种配置页上改，三种一起变；工装完整测试按这份档位测被测板 |

**理由**：配置页给产线用，选项只留产线要的；档位要能按产品配，测试点跟着档位走才测得对。

**什么情况下重开**：—

## 140 · 标准机设置页不管被测板的 AI / AO 档位，只提示两头保持一致

2026-10-16 定。

| 事 | 定案 |
|---|---|
| 标准机设置页「模拟量」 | 去掉被测板那一路的档位列和「档位不匹配」状态；表上一句提示：标准机这一路和被测板接上的那一路要同是电压档或同是电流档，由人接线时保证（取代决策 135「上 · 模拟量」里被测板档位一项） |
| 工装完整测试 | 不变：被测板按配置档位（决策 139）、两头档位不一致照旧不让开始 |

**理由**：接线由人做，设置页只管标准机自己；被测板档位已在配置页定。

**什么情况下重开**：—

## 141 · 去掉 SDRAM 窗口 CRC 这一项

2026-10-16 定。

| 事 | 定案 |
|---|---|
| `sdram.crc` | 研发和功能测试里都不再有这一项（取代决策 139 第 3 条里的窗口 CRC）；SDRAM 内容对不对由全片扫描逐字比对 |
| 固件 | `pt.run sdram.crc` 先留着不删，面板不再调用 |

**理由**：全片扫描逐字写读比对，已涵盖 CRC 能查的；窗口 CRC 本来只用来核对别的工具写进去的内容，而测试不再依赖别的工具。

**什么情况下重开**：—

## 142 · 校准值由工装固件自己写进扇区 15

2026-10-16 定。

| 事 | 定案 |
|---|---|
| 烧校准值（研发 AI / AO 卡「烧进板子」） | 不再调 CubeProgrammer：面板经控制口把校准值区发给工装固件，固件自己擦写扇区 15、读回核对；固件只许写扇区 15（取代决策 90 / 97 里用 ST-Link 烧校准值的做法） |

**理由**：工装固件本来就跑在板上，校准值经控制口写进去是整体设计的一部分；其余烧写照旧用 CubeProgrammer，工具不变。

**什么情况下重开**：—

## 143 · bootloader 替身和 KNX 产品文件工具只做 Windows

2026-10-16 定。

| 事 | 定案 |
|---|---|
| bootloader 替身（`$TEST` `host/bootstand/`）和跑在它上面的用例 | 只在 Windows 上跑（决策 131 的例外） |
| 端口和 KNX 对象映射的生成工具、`.knxprod` 签名 | 只做 Windows（决策 131 的例外） |

**理由**：替身只给开发者跑测试，不发给用户；ETS 官方只支持 Windows（[KNX Support](https://support.knx.org/hc/en-us/articles/360018452180)），产品文件在别的平台上做出来也导不进 ETS。

**什么情况下重开**：—

## 144 · 能用脚本就用脚本，代码尽量只用一种语言

2026-10-16 定，2026-10-17 澄清语言一行。

| 事 | 定案 |
|---|---|
| 工具链里的活 | 能用脚本做的不写程序 |
| 语言 | **按项目：项目主体代码用什么语言，它的工具、打包、测试就尽量用同一种，除非那种语言有缺陷**。`$PORTTOOL` 主体是 Go，整个仓往 Go 统一；同一件事不留两种语言的两份实现 |
| 本机工具路径 | 写进本地 json 文件（不进 git），代码只读这个文件、不写死路径；缺哪个工具要提示出来 |
| 入口 | 直接执行文件，不用敲命令：Windows 双击 `.cmd`（只调 `.py`），Linux / macOS 直接执行 `.py`（带 `#!/usr/bin/env python3` 和可执行位） |
| 例外 | 在用户机器上由 IDE 或 macOS 直接执行的保持 shell（`prebuild.sh`、`postbuild.sh`、`macos-launcher.sh`）：那边不能假定装了 Python |

**理由**：每多一种语言，就多一套要装的运行环境、多一处会和另一份不一致的地方。

**什么情况下重开**：—

## 145 · 生成产品文件要用的工具随 `$ETSPROD` 一起给，路径一律相对

2026-10-16 定。

| 事 | 定案 |
|---|---|
| OpenKNXproducer | 和 `$ETSPROD` 放在一起，用户拿到这个仓就能生成 `.knxprod`，不用另找 |
| 生成脚本 | `tools/gen_product.py` 和双击的 `.cmd`，用到的路径都相对仓库 |
| 绝对路径 | 只有躲不开的（如 ETS 的安装位置）才用，统一写在一个单独的文件里 |

**理由**：用户自己改映射、生成产品文件时，不该再去找工具、改脚本里的路径。

**什么情况下重开**：—

## 146 · 工装用暗号自动对上转接头和板上端子，对不上再让用户选

2026-10-17 定。

| 事 | 定案 |
|---|---|
| 自动 | PortTool 往每个候选串口发不同的暗号，工装固件报告在 RS232、RS485、CAN 哪个端子收到哪个暗号，面板据此自动选好端口 |
| 兜底 | 没收到暗号或结果有问题的端子，由用户手动选；可用拔插识别帮用户找到是哪个口 |

**理由**：转接头是用户自己买或做的，型号不可控；只有板子能说出转接头接在哪个端子上，顺带能发现接错线。

**什么情况下重开**：—

## 147 · 照常规 PLC：USB 管调试和升级，RS232 留给设备

2026-10-17 定。

| 事 | 定案 |
|---|---|
| USB | 调试（看打印）和升级都走 USB |
| RS232 | 留给用户程序接设备 |
| 决策 100（log 走 RS232） | 被这条取代 |

**理由**：常规工业 PLC 的 RS232 / RS485 是现场通讯口，不是调试口；log 占着 RS232，客户接设备时会混进数据（决策 100 自己的重开条件）。

**什么情况下重开**：—

## 148 · bootloader 和 app 在 IAP 方面的功能一致

2026-10-17 定。

| 事 | 定案 |
|---|---|
| 范围 | 两边都在跑 IAP 服务的那部分（UDP / TCP / USB 上的命令）：同一条命令两边都认、回答格式一样；只有一边做得到的（如真正写 flash）各自说明 |
| 第一处 | `openplc_log`（读开机日志缓存）bootloader 也认，格式成为跨仓镜像 |
| 只读查询 | app 运行时也回 `getpubkey` `getowner` `getapprevoked` `getuid`，回答和 bootloader 一样（`info` 报的是 bootloader 自己的版本，app 无从得知，只有 bootloader 回）；网口走 UDP，USB 在 IAP 模式里回（决策 176） |
| 改状态的命令 | `flash` `flashboot` `takeown` `setowner` `setownerwipe` `revoke` `authchallenge` 仍只在 bootloader 里做，app 收到时由工具先重启进 bootloader（app 不能在运行时改写自己所在的 flash） |
| 其余差异 | 逐条列在 [IAP-PROTOCOL.md](../modules/M1/IAP-PROTOCOL.md)，逐条定 |

**理由**：用户不该需要知道板子此刻跑在 bootloader 还是 app 里，工具也不该因此分两套逻辑（同决策 132 的思路）。

**什么情况下重开**：—

## 149 · `$PORTTOOL` 按角色分四个目录，全部用 Go

2026-10-17 定，入口和清理两行 2026-10-20 补。

| 目录 | 放什么 |
|---|---|
| `src/` | 产品的全部源码：`src/cmd/porttool/`（入口）、`src/<包>/`（原 `internal/` 各包，单元测试 `*_test.go` 照 Go 惯例放在包旁边）、`src/ptpanel/web/`（面板网页）、`src/plans/`（随包发的测试方案）、`src/simboard/`（模拟板：固件主机版的 C 外壳，随包发） |
| `tools/` | 发包要的全部东西：`start.sh`（唯一入口，菜单）、`tools/ptbuild/`（Go：编 PortTool、编 / 烧工装固件、编模拟板、打交付包、找本机工具）、交付包里的模板（`start.cmd`、`start.sh`、README）、`tools/local.json`（本机工具路径，不进 git） |
| `TestCase/` | 测试有关的全部东西：集成测试 T4-01、T4-02、T4-04、T4-05（Go）、测试用的 C 外壳和桩、黄金文件、`TestCase/test.sh`（菜单） |
| `Output/` | 产物（不进 git）：`Output/delivery/`（交付包）、`Output/bin/<平台>/`、`Output/fixture/` |

| 事 | 定案 |
|---|---|
| Go 模块 | `go.mod` 留在仓根，模块名 `PortTool`；`src/` 下不用 `internal/` 目录，因为 `TestCase/` 的测试要 import 这些包 |
| 语言 | Go；只剩固件本身的 C（模拟板、T4-01 外壳）和两个只负责启动 Go 程序的 `.sh` |
| 本机工具 | `tools/local.json`，由菜单「找本机工具」生成；每个菜单项开始前查它要的工具，缺的说出来（决策 144） |
| 入口 | 只用 `.sh`，菜单选，不敲命令；Windows 上经 Git Bash 运行。入口只有仓根的 `start.sh` 一份，双击即出菜单（2026-10-23 把原来的 `tools/build.sh` 并进来，决策 167） |
| 编完 | 打印每个产物的完整路径；编 PortTool 时 `plans/` 自动拷到 exe 旁边 |
| 清理 | 「全部」先清空整个 `Output/`（菜单里先列出要删的、问一句）；单项编译前只删自己那份产物：工装固件清 `Output/fixture/`，PortTool、模拟板删各自的可执行文件；面板存的设置和记录、`plans/` 里产线自己写的方案不动；烧录、打包不清 |

**理由**：按角色分，找东西不用猜；一种语言少装一套运行环境、少一处会不一致的地方。

**什么情况下重开**：—

## 150 · 工装的失败码自动拼出来；「异常可恢复」先在研发测试里人工拔插测

2026-10-17 定。来自 `$HW/OPENPLC生产测试指导文件_V0.1_20260904.docx`：每个工站要记「结果和失败码」；工站 10 要求「全部配置接口通过且异常可恢复」，记「误码 / 恢复时间」。

| 事 | 定案 |
|---|---|
| 失败码 | 不维护码表，由报告自动拼：`端口.测试项[.通道].原因`；不过时原因取第一条没过的判据（字段 + 算子），出错 / 停下时取已有的原因码（`$PORTTOOL/src/ptlib/build.go`、`analog.go` 的 `Reason*`）。每一步、每一路一个 `fail_code`，报告顶上汇总 |
| 断开恢复 | ETH、USB、RS232、RS485、CAN、KNX 各加一项「断开恢复」，**只在研发测试**：会话跑着时面板提示拔线 → 看到断了 → 提示插回 → 从插回起计时到收发恢复、计数接上；记恢复时间和断开期间丢的帧 |
| RS232 | 它是工装的命令通道：拔掉期间面板和板子失联，插回后重连，再看板子断开期间有没有复位、计数接不接得上 |
| 限值 | 写进方案文件（同其他测试项，决策 30：屏幕上不给限值输入框），方案里有判据就自动判、没有就只记录。**先填暂定值**：恢复用时 ≤ 10 s、断开期间板子不许复位；丢帧不设限（它随断开时长变）。正式值由硬件工程师改方案文件（决策 44） |
| 自动化 | 完整测试里用标准机继电器自动断开，等研发测试攒出数据、限值定了再做 |

**理由**：码从判据里来，判据改了码就跟着变，不会和码表对不上；断开恢复先测真拔线，攒数据才定得下限值。

**什么情况下重开**：接 MES 要数字码时，在方案文件里加「码 → 数字」对照。

## 151 · 研发测试第二轮改版：速率分上下行、时长测试看得懂、AI / AO / DI / DO / 继电器卡细节、CAN 和 KNX 高级窗口

2026-10-16 定。

| # | 定案 |
|---|---|
| 1 | ETH、USB、SD 的速率分开测、分开显示：电脑 → 板子（下载 / 写）和板子 → 电脑（上传 / 读）；ETH、USB 用固件已有的 `sink`、`source` 模式 |
| 2 | 去掉所有「只测一次」徽章和提示；带时长的测试在卡上写清正在测什么、已用 / 总时长、第几轮、每轮结果摘要，日志一轮一行，不逐帧刷 |
| 3 | SDRAM 可重复的是长时间读写（固件 `sdram` 保持会话：写、放、读回），参数可调，显示轮数、核对数、错误数；全片扫描显示写 / 读速率，和窗口 CRC 一样只测一次，不随时长重跑（研发） |
| 4 | DI 逐路电平没有复选框，「开始读取」八路全读、全判（取代决策 137 在 DI 逐路电平上的复选框）；「正交计数」改名「编码器计数」 |
| 5 | AI：按钮名「记录该点」，记过的点醒目显示；按钮按作用上色；AI 校准块、实测块各一个「开始 / 停止」（同一时间只开一个）；实测开始时读板上 k、b 并显示，没有复选框，两路都读，目标值随时改、误差随即重算 |
| 6 | AO：按钮名「输出该点」，再点一次取消（输出 0）；按钮上色；实测开始时读板上 k、b 并显示，没有复选框，两路按各自目标值输出，实际值随时改、误差随即重算 |
| 7 | CAN 高级窗口加「关闭窗口」和「停止发包」 |
| 8 | KNX 加高级窗口，样子照 CAN，内容是 KNX 的（总线状态、报文的源地址 / 组地址 / 值、发组写）；电脑这头经 **KNX USB 接口**接进总线，两边收发对照，像 CAN 的 CANable；连接区加一行选这个接口 |
| 9 | DO 只输出勾了的路；带负载「标准值」改名「测量值」，没填的路不判；翻转计数「标准值」改名「实际次数」 |
| 10 | 继电器表头加全选复选框 |

**顺序**：先改页面，再改对应固件。

**理由**：研发测试是人对着板子看和调，名字、按钮和显示要让人不查文档就知道在测什么、测到哪。

**什么情况下重开**：—

## 152 · AO 设 0 时关 DAC 输出缓冲，非 0 时开

2026-10-20 定。依据是实测：缓冲开时设 0，端子上约 0.16 mA；缓冲关时 0.5 mV；缓冲关又带不动 R17 / R18 的 1 kΩ。

| 事 | 定案 |
|---|---|
| 做法 | 码值为 0 关缓冲，非 0 开缓冲；只在两者切换时重配，非 0 到非 0 只写值 |
| 顺序 | 缓冲位（`DAC_MCR` 的 MODE）只在通道关着时可写，所以切换时一律「关通道 → 改缓冲 → 写值 → 开通道」，封装在一个函数里 |
| 工装固件 | `$BOOT/TestCase/common/port_dac.c` 的 `PortDac_SetMv` |
| 板卡包 | `$CORE_REPO/libraries/OpenPLC_Ports/src/openplc_ao_dac.c`，`openplcWriteAO_mA` 调它；**不改 `SrcWrapper` 的 `analog.cpp`**，升级 stm32 core 不受影响。第一次仍经 `analogWrite()` 让 core 开时钟、配引脚 |
| 防改错 | 两边各一个主机测试，用假 DAC 模拟「通道开着时改缓冲位无效」：`T4-06`（工装固件）、`T3-25`（板卡包） |

**理由**：不改硬件就让 0 码到 0；切换只在 0 与非 0 之间发生，断开几微秒期间 R17 把输出拉到 0 V。

**什么情况下重开**：R17 / R18 改了、缓冲关也能带动负载时。

## 153 · bootloader 迁到公开仓 `OpenPLCs/OpenPLC_BootLoader`，`$BOOT` 指向它，CubeIDE 工程名同步改

2026-10-22 定。开源代码发布在组织 `github.com/OpenPLCs`，以后在新仓开发；旧仓 `open_plc_cube_ide` 不再开发。

| 事 | 定案 |
|---|---|
| `$BOOT` | 工作区根的 `OpenPLC_BootLoader`（`$TEST/tools/init_machine.py`、`$PORTTOOL/tools/ptbuild/local.go` 按这个名字找） |
| 工程名 | `.project`、`.ioc`、`.launch`、`CMakeLists.txt` 统一叫 `OpenPLC_BootLoader`，产物是 `Debug/OpenPLC_BootLoader.{elf,bin,hex,map}` |
| 许可证 | BSD-3-Clause，版权人 Schaeffer AG，和自带的 ST HAL 同一种；第三方代码保留各自的许可证 |
| 公开仓内容 | 不含 AI 助手的配置文件和提交署名，这些放在私有仓 |

**理由**：公开仓名就是对外的名字，工程名、产物名和它一致，读者和脚本只认一个名字。

## 154 · PortTool、整体测试、ETS 三个仓迁到 `OpenPLCs`，分支保持 `master`

2026-10-22 定。照决策 153 的做法：每个仓一个不含 AI 助手文件的快照提交，BSD-3-Clause（版权人 Schaeffer AG），作者 `openplc-s`。

| 事 | 定案 |
|---|---|
| 仓 | `OpenPLCs/OpenPLC_PortsTestingTool`、`OpenPLCs/OpenPLC_Test`、`OpenPLCs/OpenPLC_ETS_Prod`，本地目录名不变 |
| 分支 | 和旧仓一样，只有 `master`，也是默认分支 |
| 只服务 AI 助手配置的代码 | `$TEST` 的 P10（权限白名单卫生检查）只服务本机 AI 助手配置，不进公开仓；`init_machine.py` 里只为它生成配置目录的选项和 `SKILLS_REPO` 删掉；「别弹提问」改由环境变量 `INIT_MACHINE_NO_INPUT=1` 设 |

**理由**：公开仓里不放 AI 助手的东西（决策 153），这两件工具只检查、只改它的配置。

## 155 · IAPTool 迁到 `OpenPLCs/OpenPLC_IAPTool`，`$TOOL` 指向它，许可证保持 Apache-2.0

2026-10-22 定。照决策 153 的做法：快照提交（分支 `main`、`v0.1.1`、`v0.1.2`、`v0.1.3` 和旧仓一致），不含 AI 助手的东西，作者 `openplc-s`。

| 事 | 定案 |
|---|---|
| `$TOOL` | 工作区根的 `OpenPLC_IAPTool`（`$TEST/tools/init_machine.py` 的 `IAPTOOL_REPO`、`$PORTTOOL/tools/ptbuild/local.go` 的 `TOOL_REPO`、`$TEST/go.mod` 的 `replace` 都按这个名字） |
| 许可证 | 保持旧仓原有的 Apache-2.0 |

**理由**：旧版本已按 Apache-2.0 公开发布过，沿用不需要重新授权。

## 156 · 产品设计文档单独成公开仓，开发进度不进本仓

2026-10-22 定。

| 事 | 定案 |
|---|---|
| 本仓 | 产品设计：硬件事实、各模块的需求、用例和设计、构建规矩、标准、已定的决策。公开，CC BY 4.0，版权人 Schaeffer AG |
| 不进本仓 | 开发进度、待决问题、待办和工作约定，另行私有管理 |
| 引用方向 | 进度记录可以引用本仓；本仓不引用进度记录，一条结论需要的理由写在本仓正文里 |
| `$PROD` | 指向本仓（`OpenPLC_Instruction`），代码仓里 `$PROD/docs/...` 的引用不用改 |

**理由**：设计是开发要实现的目标，进度是为它服务的过程；单向引用让公开的设计文档自身完整。

## 157 · USB 的 HSI48 用 CRS 跟 USB SOF 校准，LSE 驱动提到 `MEDIUMLOW`

2026-10-22 定。

| 事 | 定案 |
|---|---|
| CRS | bootloader（`.ioc` 的 RCC → CRS SYNC 选 USB）和板卡包（变体 `generic_clock.c`）都开，同步源 `RCC_CRS_SYNC_SOURCE_USB2`（OTG_FS 的 SOF） |
| LSE 驱动 | bootloader `.ioc` 的 LSE Drive Capability 改成 `RCC_LSEDRIVE_MEDIUMLOW`；app 不开 LSE（第 57 条），不用改 |
| LSE 已经在跑的板子 | 用 ST-Link 烧 bootloader 的工具烧完后复位一次备份域（`PWR_CR1.DBP` 置 1，`RCC_BDCR.BDRST` 置 1 再清 0），bootloader 下次开机按中低档起振。代价是 RTC 时间和备份寄存器清零。用 CubeIDE 烧的板子不换档 |

**理由**：HSI48 不校准达不到 USB 全速的 ±0.25%；晶振在 `LOW` 档没有余量。数字见 [HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「时钟源」。

**什么情况下重开**：USB 改用 HSE 派生的时钟，或换了 32.768 kHz 晶振。

## 158 · 工装固件可以把模拟基准切到外部，面板给开关、实测 VREF+ 和 AI 噪声统计

2026-10-22 定。硬件工程师要对比片内基准和外部基准下的 AI 噪声，接线由他自己做。

| 事 | 定案 |
|---|---|
| 固件 | `pt.run vref src=int\|ext`：外部时 VREFBUF 高阻，切换后重量 VREF+；开机默认片内，选择不存 flash |
| 面板 | AI 卡头的基准开关、实测 VREF+、每路噪声统计（引脚毫伏按实测 VREF+）；选择记在服务端，板子重连后重发 |
| 不做 | 硬件改动；校准后的换算值跟实测 VREF+（板上 k、b 是片内基准下拟合的，外部基准时标黄说明不准） |

**理由**：板上没有外部基准（VREF+ 只挂退耦），换基准只能由人接线，固件只负责让出这只脚。

**什么情况下重开**：板上加了基准芯片，或 AO 也要在外部基准下验证。

## 159 · 工装固件可以设 LSE 驱动档

2026-10-22 定。

| 事 | 定案 |
|---|---|
| 命令 | `pt.run lse drv=low\|mlow\|mhigh\|high`：关 LSE、设档、再开，报起振用时；5 s 起不来就回 `mlow` |
| 范围 | 只在工装镜像里；bootloader 和 app 不变 |

**理由**：驱动档只能在 LSE 关着时改（[HARDWARE-FACTS.md](../hardware/HARDWARE-FACTS.md)「时钟源」），开机时 LSE 靠电池开着，所以要有一条能重启 LSE 的路，才能验证第 157 条的档位、测起振余量。

**什么情况下重开**：换了 32.768 kHz 晶振，或 bootloader 自己重启 LSE 换档。

## 160 · 研发测试加一页「晶振」：LSE 频率偏差和起振余量

2026-10-22 定。

| 事 | 定案 |
|---|---|
| 位置 | 研发测试里单独一页，不进其他测试页 |
| 做 | ① LSE 频率偏差（工装固件用 TIM16 量 LSE）；② 起振余量（面板用第 159 条的命令逐档起振、记用时，最后回 `mlow`） |
| 不做 | 25 MHz 主晶振粗测 |

**理由**：换 LSE 驱动档的影响就是起振快慢和走时偏差，这两张卡正好看这两样；主晶振没有驱动档可调，和这件事无关。

**什么情况下重开**：要单独验证主晶振的精度。

## 161 · 电脑经 USB 或网口找到板子时，LED3 快闪

2026-10-22 定。

| 事 | 定案 |
|---|---|
| 谁闪 | app 和 bootloader 都闪 |
| 什么时候闪 | 电脑经 USB 打开板子的串口，或经网口单独给板子发请求；广播发现不闪 |
| 怎么闪 | LED3（PE2）快闪约 2 s，然后恢复原状态 |

**理由**：几块板接在同一台电脑上时，靠灯认出电脑选中的是哪块。

**什么情况下重开**：—


## 162 · 晶振页能设驱动档、频率能按时长量漂移；连接区分步骤、默认不列蓝牙口；面板的本地记忆集中在一个文件

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 驱动档 | 晶振页加一张「驱动档」卡：显示当前档，选档后设置，并自动查起振、用时和频率；能做复位后检查、能一键恢复中低档；离开晶振页时如果不是中低档会提醒 |
| 频率偏差 | 能选时长（单次、1 / 10 / 60 分钟、一直），这段时间内反复量；判「没停振、没丢捕获」；漂移（最大 − 最小）和绝对 ppm 的限值见决策 164 |
| 连接区 | 标「第一步：连接控制口」「第二步：接其余连接」「第三步：选测试类型」，每一行之间加分割线；串口下拉默认不列蓝牙口，「显示蓝牙串口」勾了就记住，已经选中的蓝牙口照常显示 |
| 本地记忆 | 面板要在本机记的界面状态一律进 `porttool_pagememo.json`，不用浏览器存储；左栏宽度也挪进去 |

**理由**：换档要能当场看出余量够不够，漂移要跑一段时间才看得出来；主晶振的固定偏差在漂移量里会互相抵掉，所以判漂移不判绝对值。本地状态集中在一个文件里才好管理，浏览器存储清掉就没了。

**什么情况下重开**：限值见决策 164。

## 163 · 「其余连接」按机器分组，板子 USB 按序列号自动对上

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 分组 | 被测板、标准机、电脑上的设备三块；被测板的块头是下拉框，列出电脑上看得到的板子，选哪块板子 USB 那一行就对哪块；标准机、电脑上的设备没有块头。网口、RS485、CAN、板子 USB 归它所属的板，KNX USB 接口、ST-Link、专业设备归电脑。第一步、第二步、第三步之间的分割线明显，其余分割线淡 |
| 板子 USB | 按 USB 序列号自动选这块板自己的口（序列号由芯片 UID 算出）；手选到别的板的口拒绝，并说出它属于哪块板 |
| ST-Link | 认不出接在哪块板上，归「电脑上的设备」，由人选 |

**理由**：一台电脑接几块板时，只有板子 USB 是人从一堆同型号的口里挑的，最容易接错；其余几样本来就由板子自己认出。

**什么情况下重开**：要认出 ST-Link 接在哪块板上（要经 SWD 读 UID，是否打扰运行中的板子没验证）。

## 164 · 拿不准的限值给默认值、放在面板上让工程师改；晶振的三个限值

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 规矩 | 面板上判过不过的数，出处拿不准的，给一个默认值做成卡片上的可调参数，写明默认值从哪来，由硬件工程师改了自己测；参数清空就只记录不判 |
| 频率偏差上限 | `rtc.lsefreq` 参数 `ppm_max`，**默认留空、只记录不判**（2026-11-03 改，原来是 40）：偏差是 LSE 对主晶振的差，含主晶振的误差，判不了 LSE 好坏 —— 实测一块板 LSE 快 44 ppm、主晶振快 87 ppm，卡上显示 −43（[HARDWARE-FACTS「时钟源」](../hardware/HARDWARE-FACTS.md)）。工程师填了值，哪一次的偏差绝对值超过它就不过。停振和丢捕获总是判，所以量到头没出现、也没超限值就记「过」，不因为限值都空着就只记录（2026-11-03 定） |
| 漂移上限 | `rtc.lsefreq` 参数 `drift_max`，默认 5 ppm：室温下 LSE 自己的温漂不到 1 ppm（抛物线系数 −0.034 ppm/°C²，出自 Abracon ABS07 系列手册），主晶振的温漂没查到，留余量。按时长量完漂移超过它就不过 |
| 起振用时上限 | `rtc.lsemargin` 参数 `start_ms_max`，默认 2000 ms（没核实，只是比固件的 5 s 起振超时严一档）。最后切回中低档那一行要在它以内起振才算过，四档各自标出是否在它以内，只记录；驱动档卡用同一个值 |

**理由**：面板是给硬件工程师的工具，数字拿不准时让用的人能自己调，比写死一个可能错的数有用。

**什么情况下重开**：拿到厂家手册或实测数据后改默认值；偏差上限在频率有了独立于主晶振的参考时重开。

## 165 · 晶振页的「驱动档」和「起振余量」合成一张卡

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 合并 | 驱动档是旋钮、起振余量是它在各档下的读数，同一件事，合成一张卡「驱动档与起振余量」：上面一块手动设档（当前档、选档设置、复位后检查、恢复出厂档），下面是「四档都试一遍」和结果表；`start_ms_max` 两边共用 |
| 不变 | 频率偏差另是一张卡（量的是频率，不是起振）；决策 162、164 的判法和默认值不变 |

**理由**：两张卡用同一个旋钮和同一个上限，分开放要来回找。

**什么情况下重开**：—

## 166 · 「晶振驱动档与起振余量」改成选档位、选次数再开始

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 参数 | 档位：全部、`low`、`mlow`、`mhigh`、`high`；次数：1–100，默认 1 |
| 跑法 | 「全部」每一轮把四档各重启一遍，全部跑完（或按停止）切回出厂档 `mlow`；选一个档就把板子设成这个档并**重启一次**（记起振用时），再按次数量 `count` 次频率，**跑完留在这个档**（档位复位也不变）；次数是量频率的次数，不是重启的次数 |
| 数据 | 每个档：重启几次、起振几次、起振用时最小 / 最大 / 平均、起振后频率偏差最小 / 最大 / 平均。「全部」每轮每档重启一次、量一次频率；选一个档重启一次、量 `count` 次。只加这些 |
| 手动设档块 | 决策 165 的手动设档块去掉（设置、复位后检查、离开页面的提示）；卡上只留一行「当前档位」和一个「恢复出厂档位」按钮（发 `drv=mlow`；当前档不是 `mlow` 才可点，只看这一条）。出厂档是 `mlow` |
| 判 | 所有 `mlow` 的重启都起振、没退回、在 `start_ms_max` 以内算过；其余档只记录 |

**理由**：起振是个概率事件，一次看不出余量，多跑几次的成功率和用时离散才反映余量；档位和次数由工程师定。

**什么情况下重开**：要在这张卡里单独验复位后档位保持。

## 167 · 构建入口只留仓根的一个 `start.sh`

2026-10-23 定。

| 事 | 定案 |
|---|---|
| 入口 | 原来仓根 `start.sh` 只转调 `tools/build.sh`，两个文件合成一个，放在仓根，叫 `start.sh`；`tools/build.sh` 删掉 |
| 默认 | 菜单直接回车选「全部」，清空旧产物的确认直接回车选「删除并编译」；做完等再按一次回车才关窗口 |
| 不变 | 菜单项、参数和 `tools/ptbuild/` 不变；交付包里给硬件工程师的 `start.sh`、`start.cmd` 是另外两个文件，不是它 |

**理由**：两个文件做同一件事，只有一个入口才不会写错路径；文档、测试、报错信息里的 `tools/build.sh` 全改成 `start.sh`。

**什么情况下重开**：—

## 168 · 连接区的对端只选不接，测试时才占用

2026-11-02 定。

| 事 | 定案 |
|---|---|
| 连接区 | 板子 USB、网口、RS485、CAN 这几行只用来选：下拉选口，选了记进 `porttool_ports.json`，不打开这个口；没有「接上」「断开」按钮，也不显示收发计数 |
| 测试 | 测试项开始时按左边选的口打开对端，这一项结束（通过、不过、停止、出错）就关掉；命令框里手敲 `pt.start <口>` 时同样打开选的口，`pt.stop` 时关掉 |
| 强制释放 | 右边「开始」旁边有「强制释放端口」：停掉正在跑的测试，关掉面板开着的所有对端口；面板关不掉、被别的程序占着的口写明是哪个 |
| 不变 | 控制口、标准机两行仍是连接 / 断开：它们是和板子的连接，不是测试用的对端 |

**理由**：硬件工程师看不懂「接上」和测试之间的关系，一个口被连接区占着时测试就报「串口被占」（用户 2026-11-02）；同一个串口不能开两次，只在测试期间占用就不会互相挡。

**什么情况下重开**：有测试需要对端在两项测试之间一直开着。

## 169 · 工装认 GPT 和 MBR 两种分区的 SD 卡，FatFs 和板卡包用同一版

2026-11-02 定。

| 事 | 定案 |
|---|---|
| 认什么卡 | 工装固件的 SD 测试认 GPT 和 MBR 两种分区，FAT 和 exFAT 两种文件系统 |
| 怎么做 | `$BOOT/TestCase/common` 里的 FatFs 从 R0.12c 换成板卡包 `FatFs` 库的 R0.15（同一份 ST 移植），配置开 `FF_LBA64 1`、`FF_FS_EXFAT 1`；`sd.probe` 的 `fs` 遇到 GPT 卡顺着第一个分区读出文件系统 |

**理由**：电脑格出来的卡常是 GPT（用户 2026-11-02：「工装也要认 gpt 和 mbr」）；板卡包早就认 GPT，工装用同一版 FatFs，测出来的就是产品读卡的样子。

**什么情况下重开**：—

## 170 · 连接区第二步只用颜色表示连没连上

2026-11-03 定。

| 事 | 定案 |
|---|---|
| 标题 | 第二步改叫「连接其余端口」；「第一步」「第二步」「第三步」三个标题比别的标题大、粗、颜色深 |
| 状态 | 第二步每一行只用圆点表示：连上 / 找到是绿，没有是灰，不用红；行上不写说明句，原因放在悬停提示里。选的口、地址、序列号这类数据照常显示 |
| 重试 | 灰的行旁边有「重试」：板子 USB 重读串口列表，网口重新探地址，RS485 / CAN 重新识别，KNX USB 接口重新列，ST-Link 重新查；标准机的「连接」就是它的重试，RS232 是第一步不另设 |
| 去掉 | 「自动识别」那一行（「重新识别」按钮、识别时间、哪个口的暗号哪个端子都没收到）删掉；自动识别照旧在连上控制口后跑一次 |
| 取代 | 决策 146「兜底」里每个端子写一句原因改成放在悬停里；决策 162 的第二步标题「接其余连接」改成「连接其余端口」 |

**理由**：用户 2026-11-03：「能连上的就是绿色，不能连的，灰色，在旁边多一个重试的按钮。连没连上用颜色就能区分，不用提示文字。」原因仍在悬停里找得到，决策 106 要的「看得到原因」不丢。

**什么情况下重开**：工程师在灰的行上找不到原因、要求原因直接写出来。

## 171 · CAN、KNX 高级窗口点开就能发，出错写在窗口里

2026-11-03 定。

| 事 | 定案 |
|---|---|
| 打开 | 「打开高级窗口」不用先点「开始」：这一项没在跑、也没有别的测试在跑时，点它就只开始这一项（只测一次、卡片上的参数）并弹出窗口；别的测试在跑时窗口照开，窗口里写先结束那个测试 |
| 出错 | 窗口里操作的失败原因写在窗口标题下面一行（红字、当前语言的大白话），不只写在被窗口挡住的主页面消息栏 |
| 发 | 页面先查 ID、数据、间隔、次数，填错不发并写哪一格错；次数为 1 时只发一次、间隔不看，不再因为间隔太小拒发 |
| 按钮 | 顶上「两边一起切换」「停止发包」「结束这一项」「关闭窗口」各有悬停说明 |

**理由**：用户 2026-11-03 在真板子上填间隔 1 ms、次数 1 点发送「毫无反应」——服务端拒了，原因只写在被窗口挡住的主页面上；又说「高级窗口为什么点击开始才能发送，只是打开什么都做不了？不应该是，点击打开高级窗口，然后可以选择怎么发数据，发什么数据。」

**什么情况下重开**：—

## 172 · CAN 分析窗口改版：一张发送表单、发完当场给结论

2026-11-03 定。只改 CAN 分析窗口，KNX 分析窗口不变。

| 事 | 定案 |
|---|---|
| 分块 | 从上到下「① 总线上的两头」「② 发数据帧」「③ 收发记录」，最底下「结束 CAN 分析」 |
| 发送 | 两张表单（「让板子发」「分析器发」）合成一张，先选「发送方向」：「被测板 → 电脑」或「电脑 → 被测板」；勾「连续发」才出现间隔和次数；所选方向在连续发时「发送」变成「停止」（用户 2026-11-03：「连续发时，发送按钮就改成停止」） |
| 波特率 | 下拉放在两头中间，改了就生效，去掉「两边一起切换」 |
| 结论 | 发完在表单下面一行大字写对方收到没有、内容一不一致；没收到时写板子报的原因（大白话）和该查什么 |
| 填错 | 红字写在填错的那一格下面；不是某一格的错仍写在标题下面一行（决策 171） |
| 按钮 | 右上只留 ×（收起窗口，会话照跑）；「停止发包」并进「发送」按钮（连续发时变「停止」）；「结束这一项」挪到底部，叫「结束 CAN 分析」 |
| 记录 | 固定高度的列表，在列表里滚动、表头不动，窗口不变长；「谁」「收 / 发」合成「方向」，去掉「长度」和「暂停表格」 |
| 取代 | 决策 171「按钮」里 CAN 窗口顶上四个按钮那一条 |

**理由**：用户 2026-11-03：「把高级窗口修改了，现在的操作方式混乱而且对用户不友好」；三处叫法（三块的标题、「发送方向」）是用户看过预览后定的。

**什么情况下重开**：—

## 173 · CAN 分析的卡片没有「开始」

2026-11-04 定。只改 CAN 分析，KNX 分析不变。

| 事 | 定案 |
|---|---|
| 卡片 | 研发测试里 CAN 分析的卡片不放「开始」，只有「打开高级窗口」：点它就开始这一项并弹出窗口（决策 171），在窗口里做全部操作 |
| 取代 | 决策 171「打开」里 CAN 分析「勾上点开始后弹出」那半句 |

**理由**：用户 2026-11-04：「can分析 不需要开始按钮了，直接打开高级窗口就可以进行高级的测试」。

**什么情况下重开**：—

## 174 · 测试项的说明分「目标」和「测试方法」

2026-11-04 定。

| 事 | 定案 |
|---|---|
| 目标 | 一两句话说这一项是为了确认什么 |
| 测试方法 | 能分步的写成 1、2、3 编号的步骤；只有一个动作的写一句 |
| 用在哪 | 测试项卡片左边原来「测什么」那一块换成这两块；别处只放一句的地方（按时长跑时卡片顶上、运行记录）用「目标」 |
| 范围 | 全部测试项，三种语言 |

**理由**：用户 2026-11-04：「每一项的说明改成：目标（简单说明该项目的），测试方法（能用1 2 3 列表的就按步骤说明）」。

**什么情况下重开**：—

## 175 · 面板顶栏放使用说明的链接，去掉「自动回环应答」的勾

2026-11-04 定。

| 事 | 定案 |
|---|---|
| 去掉 | 顶栏「自动回环应答」勾选框和「已回 N 次」。回环应答一直开着：RS232 是控制口兼被测口，它的不丢数判据和断开恢复要靠面板回的数；关掉只会让这几项判不过，没有哪条需求要关它 |
| 链接 | 原来那个位置放「使用说明」链接 |
| 使用说明 | 写一份上位机使用说明，带面板截图，在截图上标出每一步点哪里 |
| 截图怎么来 | 程序在模拟板上自动截图，按页面元素的位置在图上画编号和框；面板改了重跑就更新。只有真板才有的画面用模拟板的样子代替 |
| 放在哪 | 编进 PortTool，顶栏链接打开；中文、英文两份，和交付包 README 一样 |

**理由**：用户 2026-11-04：「这个自动回环应答 还有用么？ 没用就删掉，这个位置放使用说明链接」「写一个上位机软件的使用说明，最好是有截图，并在截图上可视化的指导用户使用」。

**什么情况下重开**：有第二个程序要和面板共用控制口、需要面板不回应答的时候。

## 176 · USB 只留一个口，1200 波特是进 IAP 模式的开关

2026-11-09 定。

| 事 | 定案 |
|---|---|
| 口数 | app 和 bootloader 都只出一个 USB CDC 口，不做双 CDC |
| 1200 波特 | app 收到后不复位，进 IAP 模式：这个口改由 IAP 服务接管，命令和回答同网口 UDP，重启同样要挑战 + 签名。bootloader 不改 |
| 退出 | 主机换成别的波特率、DTR 掉线、10 s 没有命令 |
| 模式期间 | 用户 `Serial` 写的丢弃、读不到；系统日志压住，退出后补吐 |
| 新 IAPTool 遇旧板卡包 | 设 1200 后口消失 ⇒ 认定是旧程序，按老流程上传，那次不比版本 |
| 放弃的能力 | 程序死循环时经 USB 救不回，要按住 BOOT0 |

格式见 [IAP-PROTOCOL.md](../modules/M1/IAP-PROTOCOL.md)「USB 上的 IAP 模式」。

**理由**：USB 只在调试时插，人就在跟前（用户 2026-11-06）；一个口用户不会选错，USB 和网口走同一套 IAP 逻辑（决策 132），不经认证不能让运行中的 PLC 停下。

**什么情况下重开**：需要不到现场就经 USB 救回死机程序时。


## 177 · IDE 里选中端口或 IP 时，那块板的 LED3 就闪

2026-11-11 定（决策 161 的补充）。

| 事 | 定案 |
|---|---|
| 什么时候闪 | Arduino IDE 2 端口下拉框里选中我们的板子（USB 口或网口）时；IDE 启动时恢复上次选中的端口也算一次 |
| 谁让它闪 | 板卡包带的 IDE 扩展 `openplc-identify`：串口拉一下 DTR 再关，网口发一条单独的 UDP 发现请求。板子不改，沿用决策 161 的闪法 |
| 怎么装 | 板卡包的 `post_install` 在安装、升级时把扩展拷进 `~/.arduinoIDE/plugins/`，没有这个目录就跳过；`pre_uninstall` 删掉它。装完要重启一次 IDE：IDE 只在启动时加载扩展，Reload Window 不够（2026-11-13 查 IDE 源码和日志） |
| 不管的 | IDE 1.x、只用 arduino-cli 的场合 |

**理由**：几块板接在同一台电脑上时，选的那一下就要能认出是哪块（用户 2026-11-10）。IDE 选端口时不调用板卡包的任何工具，只有扩展能看到；第三方索引的 `post_install` 在 IDE 2 里照常执行（2026-11-11 实测），Windows 上光打开串口不拉 DTR，所以扩展显式拉。

**什么情况下重开**：IDE 不再提供选中端口的接口（`vscode-arduino-api`），或不再执行第三方板卡包的 `post_install`。

## 178 · ETH、USB 速率不设下限，按最大速度跑、只记录

2026-11-11 定（取消第 42 条「良品实测最低值 × 0.8」的速率门限）。

| 事 | 定案 |
|---|---|
| 速率 | 下行、上行、回送都按最大速度跑，结果只记录、显示，不判 |
| 仍然判的 | 收发字节数 ≥ 1、丢包 0、错包 0、USB 枚举 `cfg` |

**理由**：速率受电脑、网络和线材影响，不是板子好坏的判据（用户 2026-11-11：「一律不加限制，完全都是最大速度」）。

**什么情况下重开**：产线要用速率筛板子，并且有固定的测试电脑和网络。

## 179 · 开发分支上的改动作为 0.2.0 发布，索引去掉 0.1.3-pre

2026-11-11 定（取代第 83 条）。

**决定**：板卡包、STM32Tools、bootloader、IAPTool 都打 tag `0.2.0`；板卡包和 STM32Tools 发 GitHub release，索引新增这两项的 0.2.0，删掉 0.1.3-pre，0.1.3 及更早的保留。版本号写三段，和以前各版一致。bootloader、板卡包、IAPTool 的工作分支改为 `v0.2.0`（不叫 `0.2.0`：和 tag 同名，git 和 GitHub 的下载链接分不清），旧分支保留。

**理由**：升了版本号，已装的用户在 IDE 里能直接看到更新，不用卸载重装（用户 2026-11-11：「所有的包都以0.2版本发版」）。

**什么情况下重开**：发下一版时。

## 180 · 去掉 Upload method 菜单，上传走哪条由选中的端口决定

2026-11-13 定。

| 事 | 定案 |
|---|---|
| 菜单 | `boards.txt` 删掉 Upload method（`upload_method`），FQBN 不再带这一项 |
| 走哪条 | 选中 USB 串口就调 `IAPTool cdc`，选中网口就调 `IAPTool ether`（`upload.tool.serial` / `upload.tool.network`） |
| 归哪一版 | 0.2.0 的修正，提交到 `v0.2.0` 分支（用户 2026-11-13：「目前修的都是0.2.0版本的问题，统一都向这个版本和分支提交」），随 0.2.0 原地重发（决策 183） |

**理由**：选端口时传输方式就定了，再选一次是重复，两边选得不一致还传不上去（用户 2026-11-13：「com口选了cdc或者网口，就意味着传输方式已经确定了，不用再选下面的upload method了」）。

**什么情况下重开**：同一种端口要支持第二种上传方式。

## 181 · 板卡包只带自有库的例程

2026-11-13 定（取代第 68 条）。

| 事 | 定案 |
|---|---|
| 删什么 | 上游库 `CMSIS_DSP`、`IWatchdog`、`SrcWrapper`、`Wire` 的 `examples/` 目录（12 个例程）；库本身保留 |
| 留什么 | `OpenPLC_KNX`、`OpenPLC_Ports`、`OpenPLC_SDRAM` 的例程；IDE「示例」菜单里板卡包这一栏只剩它们 |
| `P5` | 只编自有库（`OpenPLC_*`）的例程 |
| 从上游同步 | 不把这几个 `examples/` 带回来 |
| 归哪一版 | 0.2.0 的修正，提交到 `v0.2.0` 分支，随 0.2.0 原地重发（决策 183） |

**理由**：这些例程和这块板的用法无关，混在示例菜单里干扰用户（用户 2026-11-13：「ide examples里面很多都跟openplc没关系，能不能删掉只显示跟openplc有关的？」）。IDE 自带的「内置示例」和用户自己装的库不归板卡包管，不在此列。

**什么情况下重开**：用户要在示例菜单里看到某个上游库的例程。

## 182 · 本仓放使用说明和设计文档，README 是目录

2026-11-13 定。

| 事 | 定案 |
|---|---|
| 装什么 | 给客户的使用说明（`docs/user/`，英文）和产品设计文档；`$BOOT` 的 README 只留指向使用说明的链接 |
| README | 做成目录：第一项是使用说明，其余按重要程度排 |
| 以哪一版为准 | 全部文档按 0.2.0 的现状写 |

**理由**：用户 2026-11-13：「这个文件放设计文档和使用说明文档。把bootloader里面那个使用说明挪到这里面」「我希望这个repo做一个目录，第一个就是使用说明，其他的就按重要程度把设计等文档区分开。另外，里面的所有文档都要根据我现在最新的0.2.0就行修正」。

**什么情况下重开**：—

## 183 · 0.2.0 原地重发

2026-11-13 定。

| 事 | 定案 |
|---|---|
| 做法 | 板卡包、bootloader、IAPTool 的 tag `0.2.0` 移到 `v0.2.0` 分支最新提交；板卡包 release 附件换成新打的包，索引里 0.2.0 的校验和与大小跟着改；版本号不变 |
| STM32Tools | 不重发：`IAPTool` 只改了 README，二进制不变 |
| 2026-11-14 再重发一次 | 同样做法，`IAPTool` 的 tag 一起移；这次 STM32Tools 也重发（`IAPTool` 二进制改了：Linux 上经 USB 给运行中的程序上传），它的 tag 和 release 附件换新，索引里 STM32Tools 0.2.0 的校验和与大小跟着改。带上板卡包 USB 收队列满时不丢数据（`R3-23`） |
| 2026-11-14 第三次 | 四个仓（板卡包、bootloader、IAPTool、STM32Tools）的 tag 都移，附件和索引都换：带上决策 185 的提示和菜单修正 |
| 已装 0.2.0 的用户 | 板卡管理器不提示更新，要拿到修正得卸掉再装 |

**理由**：用户 2026-11-13：「现在可以重新发0.2.0」。

**什么情况下重开**：发下一版时。

## 184 · 用户级也跑 SDRAM 长时间读写

2026-11-14 定。

| 事 | 定案 |
|---|---|
| 测试项 | `sdram.hold` 加进用户级（第 6 步），判据和功能测试同一步 `sdram-refresh`；和功能测试一样默认不勾（每块板多花一轮 `wait` 的时间，第 139 条） |
| demo | `FixtureDemo` 加 `sdram` 保持会话，参数、帧、拒收原文和工装固件一样，经 `OpenPLC_SDRAM` |

**理由**：板卡包的 `OpenPLC_SDRAM` 自己配 SDRAM 刷新，和工装固件的 `fmc.c` 是两份代码；刷新配错时数据放一会儿才坏，写完即读的全片扫描测不出。用户 2026-11-14 同意补这一条。

**什么情况下重开**：板卡包改成不自己配 SDRAM（沿用 bootloader 的配置）时。


## 185 · 客户看得到的提示和菜单只留对的、有用的

2026-11-14 定。

| 事 | 定案 |
|---|---|
| *Tools > USB support* | 只留一项「USB (Serial)」（FQBN 键仍是 `usb=CDCgen`，已有的 FQBN 不变）；`Serial` 落到 UART4 的那项删掉，Renode 编译时改用 `--build-property` 传同样的宏 |
| `FixtureDemo` | 从板卡包的例程挪到 `$PORTTOOL/src/fixturedemo/FixtureDemo/`，客户的 *File > Examples* 里不再有它；仍然只用板卡包 API、用装好的板卡包编（决策 93、127 不变） |
| bootloader 日志 | 删掉对客户没用、会把开机缓存挤满的行，改正说错的行；随 0.2.0 原地重发，版本号不变。已烧 0.2.0 的板子照常用，要新日志用 ST-Link 重烧 |

**理由**：用户 2026-11-14：「给客户的提示要查清楚，不要多余提示，也不要错误提示」「所有的都改掉」。

**什么情况下重开**：客户需要另一种 USB 配置，或需要在板子上自己跑工装协议时。

## 186 · 发版附编好的 bootloader

2026-11-15 定。

bootloader 仓每个版本建 GitHub release，附 `OpenPLC_BootLoader-<版本>.hex`（打 tag 的那次提交用 `$TEST/tools/build_image.py` 编；原地重发时一起换）。使用指南第 2 步改成下载这个文件、用 STM32CubeProgrammer 烧；用 STM32CubeIDE 从源码编改为「自己改 bootloader 才需要」。

**理由**：新板第一步就要装 CubeIDE、导入工程、编译，对客户门槛太高；用户 2026-11-15 定附。

**什么情况下重开**：每块板的 bootloader 需要不同的镜像时。

## 187 · 老化分三种：生产老化板子自己跑，研发老化接标准机或接上位机

2026-11-19 定。**改第 125 条的子测试部分**：工装完整测试里不再有老化测试。

| 事 | 定案 |
|---|---|
| 生产老化 | 几十上百台一起放进 35–45 ℃ 的老化房，只供电、不接电脑：板子进老化模式，自己跑回环测试、自己计时，时间到了自检没问题就自己退出老化模式。要改板上固件，还没做 |
| 研发老化 · 接标准机 | 原来工装完整测试里的老化测试（第 4 步），内容不变，搬到研发老化测试下；很少用 |
| 研发老化 · 接上位机 | 高低温箱、EMC 认证时用：板子在箱里经 RS232 接上位机，外设和陪测设备在箱外。网口、USB、SD、SDRAM、RS232、RS485、CAN、KNX、板载温度照常测；DI、AI、AO、DO、继电器半双工：输出端只按设定值往外发、不判，输入端只按设定值采样并判，信号源和测量交给外部仪器 |
| 面板 | 左栏三项：研发测试、研发老化测试、工装完整测试。研发老化测试里两种二选一，各带时长；工装完整测试只剩功能、安规、用户级。⚠️ 用户 2026-11-19 后来改：研发老化不单列，它就是研发测试里的长时间测试；左上角换测试类型并记住上次的选择；打开默认工装测试（2026-11-20 改，决策 190，⬜ 还没做） |

**理由**：用户 2026-11-19：老化房里几十上百台同时老化，单台产品接不了电脑，只能产品自己跑；接标准机的老化留作研发测试的一种，另一种不接标准机，给研发高低温和 EMC 认证用。

**什么情况下重开**：老化房能给每台板子接上位机或标准机时。

## 188 · 测试分回环和外环；生产老化 = 温度 + 多次回环，回环线束这样接

2026-11-19 定。**改第 129 条「对端人工 / 标准机」一行**：标准机只是测试方式之一，不再是功能 / 老化 / 用户级里 AI / AO / DI / DO / 继电器唯一的对端。

| 事 | 定案 |
|---|---|
| 两种测试 | 回环：板子自己跑起来就能判（必要时接回环线束）；外环：要和上位机或标准机传数据。两种都能单次或长时间 |
| 测试方式 | 用不用标准机、上位机加外部仪器，是测试方式，和测试类型、测试项分开选。工装完整测试没有人工方式，全自动 |
| 研发测试 | 回环 / 外环 × 单次 / 长时间 |
| 生产老化 | 温度 + 多次回环，板子自己跑（决策 187） |
| 不用接线的回环 | 温度、SD（插卡）、SDRAM、RTC、CAN 控制器内部回环、网口 PHY 内部回环 |
| 回环线束 | DO1–6 经继电器 1–6 触点接 DI1–6，DO7→DI7、DO8→DI8；AO1→AI1、AO2→AI2，两边档位一致；RS232 端子 C05、C06 短接；RS485、CAN 相邻两块板对接（CAN 两端各接 120 Ω）；网口 RJ45 回环插头和老化车上的 KNX 总线可选 |
| USB | 板子是 USB 设备，要电脑当主机（⚠️ 被决策 189 改：老化里可选，没有回应超时按失败） |
| 面板 | 要接线束的端口，卡片上写出接法 |

**理由**：用户 2026-11-19：「是否用标准机是测试方式，选择什么测试类型，什么测试项是测试内容。这些都是随意选的」「工装的老化，实际就是温度 + 多次的回环，研发测试，实际就是回环/外环 + 单次/长时间」。RS485 的 /RE 和 DE 共用 PD4，单板发送时收不到自己，所以要两板对接；继电器是干接点，串在 DO→DI 之间才有电可判。

**什么情况下重开**：老化车上能放主机（USB）或要测网口变压器时，再定回环插头和 USB 的做法。

## 189 · 老化由对端决定谁控制；老化模式在工装固件里，出错亮灯加板上记录

2026-11-19 定。补决策 187、188。

| 事 | 定案 |
|---|---|
| 谁控制 | 老化测试里，对端是标准机就由标准机控制测，对端是上位机就由上位机控制测；对端是其他（不接对端、回环线束、相邻板对接）由板子的老化模式自己控制（决策 190） |
| 老化模式 | 板子自己跑的老化放在工装固件里 |
| 出错提示 | 亮灯和板上记录两样都要，都要能看出哪里错了。板上记录写哪一项、哪一路、第几轮、什么时间、读到什么，PortTool 读出 |
| LED3（HBEAT，PE2，板上唯一归固件管的灯） | 老化中慢闪（亮 1 s 灭 1 s）；通过常亮；失败快闪 N 下停 2 s 反复，N 是端口编号：1 温度、2 SD、3 SDRAM、4 RTC、5 DO / 继电器 / DI、6 AO / AI、7 RS232、8 RS485、9 CAN、10 网口、11 KNX、12 USB |
| 差分口（RS485、CAN、网口、USB） | 工装老化里可选；选中时提示要对端（RS485、CAN 和相邻板对接，网口插回环插头，USB 要主机）；没有回应，超时后按失败处理。CAN、网口的芯片内部回环不用接线，照常跑 |

**理由**：用户 2026-11-19：「如果老化测试，对端是标准机，就按照标准机控制测，如果对端是pc就按上位机控制测，如果对端是其他，逻辑再定义」「在固件里，出错两者提示都要，要能判断哪里错了」；差分口的真实端口都要靠外面的东西才能回环（RS485 的 /RE、DE 共用 PD4，CAN 要别人应答，USB 要主机），单板回环只测到芯片。

**什么情况下重开**：板子多出归固件管的指示灯时，再看闪码。

## 190 · 工装产线：准备加五步，一个方块一个工位，老化任务写进板子

2026-11-20 定。**改决策 125 的步骤、187 的面板入口、189 的「对端是其他」。** 实现要求见 [PORTTOOL-FLOW.md](../modules/M4/PORTTOOL-FLOW.md) C.3.10。

| 事 | 定案 |
|---|---|
| 入口 | 打开默认工装测试、默认模板，不弹选择；左上角换测试类型，下次打开还是它。研发老化不单列，是研发测试里的长时间测试 |
| 步骤 | 烧工装固件、接线是「准备」，不算步骤；正式五步：① 功能 ② 老化 ③ 验收老化结果 ④ 安规 ⑤ 用户功能。合格自动提交、进下一步；不合格暂停、亮 LED3；五步全过才能出厂 |
| 大屏 | 一个方块一个工位。插上板子认 UID：有记录接着做，没有就按模板从头。准备·烧固件：已是当前版本自动跳过，没有或版本旧时提示，人点了才烧，只经 PortTool 和本工位登记的 ST-Link；准备·接线：逐根认，认全了自动开始 ① |
| 工位 | 五步都在同一台电脑上做，记录存这台电脑；多台电脑等服务器。工位可增删，只能删空的；点左栏的工位改接线；方块和单板页都能暂停、摘下板子，做到哪步记着 |
| 模板 | 先配模板再测，不含准备。「测试方式」改名「对端」：标准机 / 上位机 / 其他仪器。老化项逐项勾选，每项写测什么 |
| ④ 安规 | 内容还没定义，暂时留空、默认通过 |
| ⑤ 用户功能 | 照原来的第 6 步：烧 bootloader、上传 FixtureDemo、测、恢复出厂（决策 103） |
| 不合格 | 人选「继续」（重做这一步）或「重新」（从 ① 起）；不合格的结果也提交 |
| 老化任务 | ① 过了，PortTool 把老化项和时长写进板子 flash 的 bank2 扇区 6（`0x081C0000`，工装镜像碰不到，扇区 15 只归 bootloader），板子开机见到任务就进老化模式；只算通电在跑的时间，每 10 分钟存一次；工装固件加读老化记录的命令；③ 合格提交后清掉任务和记录 |
| 老化拿回 | 有错直接判不合格；没错、没跑满可选接着跑、重新老化、取消老化（取消 = 这次不能出厂）；插回后接一根认一根，③ 只要控制线，④ ⑤ 等各自要的线；方块只显示拔走了多久 |
| 老化判据 | 每项的上下限由 PortTool 从判据方案取，随老化任务写进板子；板子只做数值比较，当场判、当场亮灯。用户 2026-11-20 定（不写死在固件里，也不留到 ③ 再判） |
| 对端是其他 | 板子的老化模式自己控制，每轮跑勾的项；相邻板对接时两边都发、都回送对方，超时算失败 |

**理由**：用户 2026-11-19：「除了接线和老化，其余步骤自动做，合格自动提交，不合格暂停并亮灯」「要考虑多块板同时测」；2026-11-20 在示例页上逐项定下以上各条。板子 USB 序列号由芯片 UID 算出（`$BOOT/USB_DEVICE/App/usbd_desc.c` 的 `Get_SerialNum`），所以一台电脑能分清多块板。

**什么情况下重开**：几步分到不同电脑上做、或老化房能给每块板接电脑时。
